// Software Design Specification - Notional Four-Channel Reactor Protection System (function-block design)
// RPS-SDS-SYN-001 revision 1, implements NUSCR-RPS-SYN-001.
// STATUS: SYNTHETIC REFERENCE SPECIFICATION - NOT DERIVED FROM ANY PLANT DESIGN - NOT FOR OPERATIONAL, LICENSING OR SAFETY-CLASSIFIED USE WITHOUT FULL INDEPENDENT V&V
// Generated by tools/export_modelica.py from 2_design/rps_design.json - do not edit by hand.
// Every constant is an ILLUSTRATIVE placeholder.
within ;
package RPS "Notional four-channel reactor protection system: NuSCR function-block design (synthetic, illustrative values)"
  package Constants "Constants of the design: ILLUSTRATIVE placeholders, units as in the requirements"
    constant Real T_scan = 0.05 "Scan period in seconds (k_Scan_Period = 50 ms)";
    constant Real k_CTMT_P_HI_Pretrip_Hys = 0.1 "High Containment Pressure: Pre-trip reset hysteresis. [psig]";
    constant Real k_CTMT_P_HI_Pretrip_SP = 2.7 "High Containment Pressure: Pre-trip (alarm) setpoint. [psig]";
    constant Real k_CTMT_P_HI_Trip_Hys = 0.1 "High Containment Pressure: Trip reset hysteresis. [psig]";
    constant Real k_CTMT_P_HI_Trip_SP = 3.0 "High Containment Pressure: Trip setpoint. [psig]";
    constant Real k_CTMT_P_Valid_Max = 70.0 "Upper limit of the valid range of f_CTMT_P. [psig]";
    constant Real k_CTMT_P_Valid_Min = -5.0 "Lower limit of the valid range of f_CTMT_P. [psig]";
    constant Real k_LOGP_HI_OB_Perm = 0.0001 "High Logarithmic Power Level: Operating-bypass permissive threshold. [%RTP]";
    constant Real k_LOGP_HI_Pretrip_Hys = 0.0005 "High Logarithmic Power Level: Pre-trip reset hysteresis. [%RTP]";
    constant Real k_LOGP_HI_Pretrip_SP = 0.005 "High Logarithmic Power Level: Pre-trip (alarm) setpoint. [%RTP]";
    constant Real k_LOGP_HI_Trip_Hys = 0.001 "High Logarithmic Power Level: Trip reset hysteresis. [%RTP]";
    constant Real k_LOGP_HI_Trip_SP = 0.01 "High Logarithmic Power Level: Trip setpoint. [%RTP]";
    constant Real k_LP_OB_Perm = 0.0001 "Low-power operating-bypass permissive: bypass of the CPC and low-flow trips is permitted while logarithmic power is below this value. [%RTP]";
    constant Real k_NPWR_LIN_Valid_Max = 200.0 "Upper limit of the valid range of f_NPWR_LIN. [%RTP]";
    constant Real k_NPWR_LIN_Valid_Min = 0.0 "Lower limit of the valid range of f_NPWR_LIN. [%RTP]";
    constant Real k_NPWR_LOG_Valid_Max = 200.0 "Upper limit of the valid range of f_NPWR_LOG. [%RTP]";
    constant Real k_NPWR_LOG_Valid_Min = 0.00000001 "Lower limit of the valid range of f_NPWR_LOG. [%RTP]";
    constant Real k_PZR_P_HI_Pretrip_Hys = 10.0 "High Pressurizer Pressure: Pre-trip reset hysteresis. [psia]";
    constant Real k_PZR_P_HI_Pretrip_SP = 2350.0 "High Pressurizer Pressure: Pre-trip (alarm) setpoint. [psia]";
    constant Real k_PZR_P_HI_Trip_Hys = 10.0 "High Pressurizer Pressure: Trip reset hysteresis. [psia]";
    constant Real k_PZR_P_HI_Trip_SP = 2385.0 "High Pressurizer Pressure: Trip setpoint. [psia]";
    constant Real k_PZR_P_LO_Band = 200.0 "Low Pressurizer Pressure: Band between the process value and the variable setpoint. [psia]";
    constant Real k_PZR_P_LO_OB_Perm = 400.0 "Low Pressurizer Pressure: Operating-bypass permissive threshold. [psia]";
    constant Real k_PZR_P_LO_Pretrip_Hys = 10.0 "Low Pressurizer Pressure: Pre-trip reset hysteresis. [psia]";
    constant Real k_PZR_P_LO_Pretrip_Margin = 50.0 "Low Pressurizer Pressure: Pre-trip margin from the variable trip setpoint. [psia]";
    constant Real k_PZR_P_LO_SP_Max = 1800.0 "Low Pressurizer Pressure: Maximum (ceiling) value of the variable setpoint. [psia]";
    constant Real k_PZR_P_LO_SP_Min = 100.0 "Low Pressurizer Pressure: Minimum (floor) value of the variable setpoint. [psia]";
    constant Real k_PZR_P_LO_Trip_Hys = 10.0 "Low Pressurizer Pressure: Trip reset hysteresis. [psia]";
    constant Real k_PZR_P_Valid_Max = 3000.0 "Upper limit of the valid range of f_PZR_P. [psia]";
    constant Real k_PZR_P_Valid_Min = 0.0 "Lower limit of the valid range of f_PZR_P. [psia]";
    constant Real k_SG1_F_LO_Band = 8.0 "Low Reactor Coolant Flow (SG1 loop): Band between the process value and the variable setpoint. [%DF]";
    constant Real k_SG1_F_LO_Pretrip_Hys = 1.0 "Low Reactor Coolant Flow (SG1 loop): Pre-trip reset hysteresis. [%DF]";
    constant Real k_SG1_F_LO_Pretrip_Margin = 3.0 "Low Reactor Coolant Flow (SG1 loop): Pre-trip margin from the variable trip setpoint. [%DF]";
    constant Real k_SG1_F_LO_SP_Max = 90.0 "Low Reactor Coolant Flow (SG1 loop): Maximum (ceiling) value of the variable setpoint. [%DF]";
    constant Real k_SG1_F_LO_SP_Min = 40.0 "Low Reactor Coolant Flow (SG1 loop): Minimum (floor) value of the variable setpoint. [%DF]";
    constant Real k_SG1_F_LO_SP_Step = 0.1 "Low Reactor Coolant Flow (SG1 loop): maximum setpoint change per scan. [%DF]";
    constant Real k_SG1_F_LO_Trip_Hys = 1.0 "Low Reactor Coolant Flow (SG1 loop): Trip reset hysteresis. [%DF]";
    constant Real k_SG1_F_Valid_Max = 120.0 "Upper limit of the valid range of f_SG1_F. [%DF]";
    constant Real k_SG1_F_Valid_Min = 0.0 "Lower limit of the valid range of f_SG1_F. [%DF]";
    constant Real k_SG1_L_HI_Pretrip_Hys = 1.0 "High Steam Generator 1 Water Level: Pre-trip reset hysteresis. [%NR]";
    constant Real k_SG1_L_HI_Pretrip_SP = 85.0 "High Steam Generator 1 Water Level: Pre-trip (alarm) setpoint. [%NR]";
    constant Real k_SG1_L_HI_Trip_Hys = 1.0 "High Steam Generator 1 Water Level: Trip reset hysteresis. [%NR]";
    constant Real k_SG1_L_HI_Trip_SP = 90.0 "High Steam Generator 1 Water Level: Trip setpoint. [%NR]";
    constant Real k_SG1_L_LO_Pretrip_Hys = 1.0 "Low Steam Generator 1 Water Level: Pre-trip reset hysteresis. [%NR]";
    constant Real k_SG1_L_LO_Pretrip_SP = 30.0 "Low Steam Generator 1 Water Level: Pre-trip (alarm) setpoint. [%NR]";
    constant Real k_SG1_L_LO_Trip_Hys = 1.0 "Low Steam Generator 1 Water Level: Trip reset hysteresis. [%NR]";
    constant Real k_SG1_L_LO_Trip_SP = 25.0 "Low Steam Generator 1 Water Level: Trip setpoint. [%NR]";
    constant Real k_SG1_L_Valid_Max = 100.0 "Upper limit of the valid range of f_SG1_L. [%NR]";
    constant Real k_SG1_L_Valid_Min = 0.0 "Lower limit of the valid range of f_SG1_L. [%NR]";
    constant Real k_SG1_P_LO_Band = 200.0 "Low Steam Generator 1 Pressure: Band between the process value and the variable setpoint. [psia]";
    constant Real k_SG1_P_LO_OB_Perm = 500.0 "Low Steam Generator 1 Pressure: Operating-bypass permissive threshold. [psia]";
    constant Real k_SG1_P_LO_Pretrip_Hys = 5.0 "Low Steam Generator 1 Pressure: Pre-trip reset hysteresis. [psia]";
    constant Real k_SG1_P_LO_Pretrip_Margin = 40.0 "Low Steam Generator 1 Pressure: Pre-trip margin from the variable trip setpoint. [psia]";
    constant Real k_SG1_P_LO_SP_Max = 810.0 "Low Steam Generator 1 Pressure: Maximum (ceiling) value of the variable setpoint. [psia]";
    constant Real k_SG1_P_LO_SP_Min = 100.0 "Low Steam Generator 1 Pressure: Minimum (floor) value of the variable setpoint. [psia]";
    constant Real k_SG1_P_LO_Trip_Hys = 5.0 "Low Steam Generator 1 Pressure: Trip reset hysteresis. [psia]";
    constant Real k_SG1_P_Valid_Max = 1500.0 "Upper limit of the valid range of f_SG1_P. [psia]";
    constant Real k_SG1_P_Valid_Min = 0.0 "Lower limit of the valid range of f_SG1_P. [psia]";
    constant Real k_SG2_F_LO_Band = 8.0 "Low Reactor Coolant Flow (SG2 loop): Band between the process value and the variable setpoint. [%DF]";
    constant Real k_SG2_F_LO_Pretrip_Hys = 1.0 "Low Reactor Coolant Flow (SG2 loop): Pre-trip reset hysteresis. [%DF]";
    constant Real k_SG2_F_LO_Pretrip_Margin = 3.0 "Low Reactor Coolant Flow (SG2 loop): Pre-trip margin from the variable trip setpoint. [%DF]";
    constant Real k_SG2_F_LO_SP_Max = 90.0 "Low Reactor Coolant Flow (SG2 loop): Maximum (ceiling) value of the variable setpoint. [%DF]";
    constant Real k_SG2_F_LO_SP_Min = 40.0 "Low Reactor Coolant Flow (SG2 loop): Minimum (floor) value of the variable setpoint. [%DF]";
    constant Real k_SG2_F_LO_SP_Step = 0.1 "Low Reactor Coolant Flow (SG2 loop): maximum setpoint change per scan. [%DF]";
    constant Real k_SG2_F_LO_Trip_Hys = 1.0 "Low Reactor Coolant Flow (SG2 loop): Trip reset hysteresis. [%DF]";
    constant Real k_SG2_F_Valid_Max = 120.0 "Upper limit of the valid range of f_SG2_F. [%DF]";
    constant Real k_SG2_F_Valid_Min = 0.0 "Lower limit of the valid range of f_SG2_F. [%DF]";
    constant Real k_SG2_L_HI_Pretrip_Hys = 1.0 "High Steam Generator 2 Water Level: Pre-trip reset hysteresis. [%NR]";
    constant Real k_SG2_L_HI_Pretrip_SP = 85.0 "High Steam Generator 2 Water Level: Pre-trip (alarm) setpoint. [%NR]";
    constant Real k_SG2_L_HI_Trip_Hys = 1.0 "High Steam Generator 2 Water Level: Trip reset hysteresis. [%NR]";
    constant Real k_SG2_L_HI_Trip_SP = 90.0 "High Steam Generator 2 Water Level: Trip setpoint. [%NR]";
    constant Real k_SG2_L_LO_Pretrip_Hys = 1.0 "Low Steam Generator 2 Water Level: Pre-trip reset hysteresis. [%NR]";
    constant Real k_SG2_L_LO_Pretrip_SP = 30.0 "Low Steam Generator 2 Water Level: Pre-trip (alarm) setpoint. [%NR]";
    constant Real k_SG2_L_LO_Trip_Hys = 1.0 "Low Steam Generator 2 Water Level: Trip reset hysteresis. [%NR]";
    constant Real k_SG2_L_LO_Trip_SP = 25.0 "Low Steam Generator 2 Water Level: Trip setpoint. [%NR]";
    constant Real k_SG2_L_Valid_Max = 100.0 "Upper limit of the valid range of f_SG2_L. [%NR]";
    constant Real k_SG2_L_Valid_Min = 0.0 "Lower limit of the valid range of f_SG2_L. [%NR]";
    constant Real k_SG2_P_LO_Band = 200.0 "Low Steam Generator 2 Pressure: Band between the process value and the variable setpoint. [psia]";
    constant Real k_SG2_P_LO_OB_Perm = 500.0 "Low Steam Generator 2 Pressure: Operating-bypass permissive threshold. [psia]";
    constant Real k_SG2_P_LO_Pretrip_Hys = 5.0 "Low Steam Generator 2 Pressure: Pre-trip reset hysteresis. [psia]";
    constant Real k_SG2_P_LO_Pretrip_Margin = 40.0 "Low Steam Generator 2 Pressure: Pre-trip margin from the variable trip setpoint. [psia]";
    constant Real k_SG2_P_LO_SP_Max = 810.0 "Low Steam Generator 2 Pressure: Maximum (ceiling) value of the variable setpoint. [psia]";
    constant Real k_SG2_P_LO_SP_Min = 100.0 "Low Steam Generator 2 Pressure: Minimum (floor) value of the variable setpoint. [psia]";
    constant Real k_SG2_P_LO_Trip_Hys = 5.0 "Low Steam Generator 2 Pressure: Trip reset hysteresis. [psia]";
    constant Real k_SG2_P_Valid_Max = 1500.0 "Upper limit of the valid range of f_SG2_P. [psia]";
    constant Real k_SG2_P_Valid_Min = 0.0 "Lower limit of the valid range of f_SG2_P. [psia]";
    constant Real k_VOPT_Band = 10.0 "Variable Overpower: Band between the process value and the variable setpoint. [%RTP]";
    constant Real k_VOPT_Pretrip_Hys = 1.0 "Variable Overpower: Pre-trip reset hysteresis. [%RTP]";
    constant Real k_VOPT_Pretrip_Margin = 5.0 "Variable Overpower: Pre-trip margin from the variable trip setpoint. [%RTP]";
    constant Real k_VOPT_SP_Max = 110.0 "Variable Overpower: Maximum (ceiling) value of the variable setpoint. [%RTP]";
    constant Real k_VOPT_SP_Min = 30.0 "Variable Overpower: Minimum (floor) value of the variable setpoint. [%RTP]";
    constant Real k_VOPT_SP_Step = 0.01 "Variable Overpower: maximum setpoint change per scan. [%RTP]";
    constant Real k_VOPT_Trip_Hys = 1.0 "Variable Overpower: Trip reset hysteresis. [%RTP]";
    constant Integer k_CTMT_P_HI_Pretrip_Delay_Scans = 2 "Delay in scans = k_CTMT_P_HI_Pretrip_Delay / k_Scan_Period";
    constant Integer k_CTMT_P_HI_Trip_Delay_Scans = 2 "Delay in scans = k_CTMT_P_HI_Trip_Delay / k_Scan_Period";
    constant Integer k_DNBR_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_DNBR_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_DNBR_LO_Trip_Delay_Scans = 2 "Delay in scans = k_DNBR_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_LOGP_HI_Pretrip_Delay_Scans = 2 "Delay in scans = k_LOGP_HI_Pretrip_Delay / k_Scan_Period";
    constant Integer k_LOGP_HI_Trip_Delay_Scans = 2 "Delay in scans = k_LOGP_HI_Trip_Delay / k_Scan_Period";
    constant Integer k_LPD_HI_Pretrip_Delay_Scans = 2 "Delay in scans = k_LPD_HI_Pretrip_Delay / k_Scan_Period";
    constant Integer k_LPD_HI_Trip_Delay_Scans = 2 "Delay in scans = k_LPD_HI_Trip_Delay / k_Scan_Period";
    constant Integer k_PZR_P_HI_Pretrip_Delay_Scans = 2 "Delay in scans = k_PZR_P_HI_Pretrip_Delay / k_Scan_Period";
    constant Integer k_PZR_P_HI_Trip_Delay_Scans = 2 "Delay in scans = k_PZR_P_HI_Trip_Delay / k_Scan_Period";
    constant Integer k_PZR_P_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_PZR_P_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_PZR_P_LO_Trip_Delay_Scans = 2 "Delay in scans = k_PZR_P_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_SG1_F_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG1_F_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG1_F_LO_Trip_Delay_Scans = 2 "Delay in scans = k_SG1_F_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_SG1_L_HI_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG1_L_HI_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG1_L_HI_Trip_Delay_Scans = 2 "Delay in scans = k_SG1_L_HI_Trip_Delay / k_Scan_Period";
    constant Integer k_SG1_L_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG1_L_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG1_L_LO_Trip_Delay_Scans = 2 "Delay in scans = k_SG1_L_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_SG1_P_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG1_P_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG1_P_LO_Trip_Delay_Scans = 2 "Delay in scans = k_SG1_P_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_SG2_F_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG2_F_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG2_F_LO_Trip_Delay_Scans = 2 "Delay in scans = k_SG2_F_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_SG2_L_HI_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG2_L_HI_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG2_L_HI_Trip_Delay_Scans = 2 "Delay in scans = k_SG2_L_HI_Trip_Delay / k_Scan_Period";
    constant Integer k_SG2_L_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG2_L_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG2_L_LO_Trip_Delay_Scans = 2 "Delay in scans = k_SG2_L_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_SG2_P_LO_Pretrip_Delay_Scans = 2 "Delay in scans = k_SG2_P_LO_Pretrip_Delay / k_Scan_Period";
    constant Integer k_SG2_P_LO_Trip_Delay_Scans = 2 "Delay in scans = k_SG2_P_LO_Trip_Delay / k_Scan_Period";
    constant Integer k_VOPT_Pretrip_Delay_Scans = 2 "Delay in scans = k_VOPT_Pretrip_Delay / k_Scan_Period";
    constant Integer k_VOPT_Trip_Delay_Scans = 2 "Delay in scans = k_VOPT_Trip_Delay / k_Scan_Period";
    constant Real k_CTMT_P_HI_Pretrip_Reset = 2.6 "= k_CTMT_P_HI_Pretrip_SP - k_CTMT_P_HI_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_CTMT_P_HI_Trip_Reset = 2.9 "= k_CTMT_P_HI_Trip_SP - k_CTMT_P_HI_Trip_Hys, evaluated exactly at generation time";
    constant Real k_LOGP_HI_Pretrip_Reset = 0.0045 "= k_LOGP_HI_Pretrip_SP - k_LOGP_HI_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_LOGP_HI_Trip_Reset = 0.009 "= k_LOGP_HI_Trip_SP - k_LOGP_HI_Trip_Hys, evaluated exactly at generation time";
    constant Real k_PZR_P_HI_Pretrip_Reset = 2340.0 "= k_PZR_P_HI_Pretrip_SP - k_PZR_P_HI_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_PZR_P_HI_Trip_Reset = 2375.0 "= k_PZR_P_HI_Trip_SP - k_PZR_P_HI_Trip_Hys, evaluated exactly at generation time";
    constant Real k_SG1_L_HI_Pretrip_Reset = 84.0 "= k_SG1_L_HI_Pretrip_SP - k_SG1_L_HI_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_SG1_L_HI_Trip_Reset = 89.0 "= k_SG1_L_HI_Trip_SP - k_SG1_L_HI_Trip_Hys, evaluated exactly at generation time";
    constant Real k_SG1_L_LO_Pretrip_Reset = 31.0 "= k_SG1_L_LO_Pretrip_SP + k_SG1_L_LO_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_SG1_L_LO_Trip_Reset = 26.0 "= k_SG1_L_LO_Trip_SP + k_SG1_L_LO_Trip_Hys, evaluated exactly at generation time";
    constant Real k_SG2_L_HI_Pretrip_Reset = 84.0 "= k_SG2_L_HI_Pretrip_SP - k_SG2_L_HI_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_SG2_L_HI_Trip_Reset = 89.0 "= k_SG2_L_HI_Trip_SP - k_SG2_L_HI_Trip_Hys, evaluated exactly at generation time";
    constant Real k_SG2_L_LO_Pretrip_Reset = 31.0 "= k_SG2_L_LO_Pretrip_SP + k_SG2_L_LO_Pretrip_Hys, evaluated exactly at generation time";
    constant Real k_SG2_L_LO_Trip_Reset = 26.0 "= k_SG2_L_LO_Trip_SP + k_SG2_L_LO_Trip_Hys, evaluated exactly at generation time";
    annotation(Icon(graphics={Text(extent={{-100,100},{100,-100}}, textString="k")}));
  end Constants;

  package Interfaces "Connectors"
    connector BooleanInput = input Boolean "input Boolean as connector" annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,0,255}, fillColor={255,0,255}, fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,0,255}, fillColor={255,0,255}, fillPattern=FillPattern.Solid), Text(extent={{-320,60},{-110,-60}}, textString="%name", horizontalAlignment=TextAlignment.Right, textColor={255,0,255})}));
    connector BooleanOutput = output Boolean "output Boolean as connector" annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,0,255}, fillColor={255,255,255}, fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,0,255}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{110,60},{320,-60}}, textString="%name", horizontalAlignment=TextAlignment.Left, textColor={255,0,255})}));
    connector IntegerInput = input Integer "input Integer as connector" annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,127,0}, fillColor={255,127,0}, fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,127,0}, fillColor={255,127,0}, fillPattern=FillPattern.Solid), Text(extent={{-320,60},{-110,-60}}, textString="%name", horizontalAlignment=TextAlignment.Right, textColor={255,127,0})}));
    connector IntegerOutput = output Integer "output Integer as connector" annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,127,0}, fillColor={255,255,255}, fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={255,127,0}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{110,60},{320,-60}}, textString="%name", horizontalAlignment=TextAlignment.Left, textColor={255,127,0})}));
    connector RealInput = input Real "input Real as connector" annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={0,0,127}, fillColor={0,0,127}, fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={0,0,127}, fillColor={0,0,127}, fillPattern=FillPattern.Solid), Text(extent={{-320,60},{-110,-60}}, textString="%name", horizontalAlignment=TextAlignment.Right, textColor={0,0,127})}));
    connector RealOutput = output Real "output Real as connector" annotation(Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={Polygon(points={{-100,100},{100,0},{-100,-100},{-100,100}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{110,60},{320,-60}}, textString="%name", horizontalAlignment=TextAlignment.Left, textColor={0,0,127})}));
  end Interfaces;

  package Blocks "The function blocks of the design, and expression blocks"
    block FB_RANGE_CHECK "Input validity check: VALID while the analog value lies inside [MIN, MAX]."
      parameter Real MIN "Lower limit of the valid range.";
      parameter Real MAX "Upper limit of the valid range.";
      RPS.Interfaces.RealInput X "Analog process value." annotation(Placement(transformation(extent={{-120,-10},{-100,10}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanOutput VALID(start = false, fixed = true) "TRUE = valid. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
    equation
      when sample(0, RPS.Constants.T_scan) then
        VALID = ((X >= MIN) and (X <= MAX));
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-30},{100,30}}), graphics={Rectangle(extent={{-100,30},{100,-30}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,64},{160,36}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,28},{96,12}}, textString="FB_RANGE_CHECK", textColor={95,95,95}), Text(extent={{-96,8},{-2,-8}}, textString="X", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="VALID", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Input validity check: VALID while the analog value lies inside [MIN, MAX].</p></html>"));
    end FB_RANGE_CHECK;

    block FB_PERMISSIVE_ABOVE "Operating-bypass permissive, rising: PERM while the input is valid and X >= LIM."
      parameter Real LIM "Permissive threshold.";
      RPS.Interfaces.BooleanInput VALID "Validity of X." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.RealInput X "Analog value." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanOutput PERM(start = false, fixed = true) "TRUE = bypass permitted. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
    equation
      when sample(0, RPS.Constants.T_scan) then
        PERM = (VALID and (X >= LIM));
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,74},{160,46}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,38},{96,22}}, textString="FB_PERMISSIVE_ABOVE", textColor={95,95,95}), Text(extent={{-96,18},{-2,2}}, textString="VALID", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="X", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="PERM", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Operating-bypass permissive, rising: PERM while the input is valid and X &gt;= LIM.</p></html>"));
    end FB_PERMISSIVE_ABOVE;

    block FB_PERMISSIVE_BELOW "Operating-bypass permissive, falling: PERM while the input is valid and X < LIM."
      parameter Real LIM "Permissive threshold.";
      RPS.Interfaces.BooleanInput VALID "Validity of X." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.RealInput X "Analog value." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanOutput PERM(start = false, fixed = true) "TRUE = bypass permitted. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
    equation
      when sample(0, RPS.Constants.T_scan) then
        PERM = (VALID and (X < LIM));
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,74},{160,46}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,38},{96,22}}, textString="FB_PERMISSIVE_BELOW", textColor={95,95,95}), Text(extent={{-96,18},{-2,2}}, textString="VALID", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="X", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="PERM", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Operating-bypass permissive, falling: PERM while the input is valid and X &lt; LIM.</p></html>"));
    end FB_PERMISSIVE_BELOW;

    block FB_EDGE "Rising-edge detector: one-scan pulse per press. PREV starts TRUE, so a pushbutton that is held or stuck at power-up is ignored until it has been seen released (an IEC 61131-3 R_TRIG whose memory starts TRUE instead of the standard FALSE)."
      RPS.Interfaces.BooleanInput PB "Pushbutton." annotation(Placement(transformation(extent={{-120,-10},{-100,10}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanOutput Q(start = false, fixed = true) "TRUE for exactly one scan per press. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Boolean PREV(start = true, fixed = true) "State: Pushbutton value in the previous scan.";
    equation
      when sample(0, RPS.Constants.T_scan) then
        Q = (PB and (not pre(PREV)));
        PREV = PB;
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-30},{100,30}}), graphics={Rectangle(extent={{-100,30},{100,-30}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,64},{160,36}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,28},{96,12}}, textString="FB_EDGE", textColor={95,95,95}), Text(extent={{-96,8},{-2,-8}}, textString="PB", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Rising-edge detector: one-scan pulse per press. PREV starts TRUE, so a pushbutton that is held or stuck at power-up is ignored until it has been seen released (an IEC 61131-3 R_TRIG whose memory starts TRUE instead of the standard FALSE).</p></html>"));
    end FB_EDGE;

    block FB_OPERATING_BYPASS "Operating bypass: reset-dominant latch, set by an initiation pulse while the permissive holds and reset in the first scan without permissive. Starts removed."
      RPS.Interfaces.BooleanInput PERM "Bypass permissive." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput PULSE "Initiation pulse from FB_EDGE." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanOutput Q(start = false, fixed = true) "TRUE = bypassed. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Boolean MEM(start = false, fixed = true) "State: Bypass memory.";
    equation
      when sample(0, RPS.Constants.T_scan) then
        MEM = (PERM and (pre(MEM) or PULSE));
        Q = MEM;
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,74},{160,46}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,38},{96,22}}, textString="FB_OPERATING_BYPASS", textColor={95,95,95}), Text(extent={{-96,18},{-2,2}}, textString="PERM", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="PULSE", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Operating bypass: reset-dominant latch, set by an initiation pulse while the permissive holds and reset in the first scan without permissive. Starts removed.</p></html>"));
    end FB_OPERATING_BYPASS;

    block FB_LIMIT "Clamp: Q = MN if IN <= MN, MX if IN >= MX, otherwise IN."
      parameter Real MN "Lower limit.";
      parameter Real MX "Upper limit.";
      RPS.Interfaces.RealInput IN "Unconstrained value." annotation(Placement(transformation(extent={{-120,-10},{-100,10}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.RealOutput Q(start = 0.0, fixed = true) "Clamped value. Value before the first scan: 0.0." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
    equation
      when sample(0, RPS.Constants.T_scan) then
        Q = if (IN <= MN) then MN
          elseif (IN >= MX) then MX
          else IN;
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-30},{100,30}}), graphics={Rectangle(extent={{-100,30},{100,-30}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,64},{160,36}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,28},{96,12}}, textString="FB_LIMIT", textColor={95,95,95}), Text(extent={{-96,8},{-2,-8}}, textString="IN", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Clamp: Q = MN if IN &lt;= MN, MX if IN &gt;= MX, otherwise IN.</p></html>"));
    end FB_LIMIT;

    block FB_SP_RATE_UP "Variable setpoint that follows a decreasing target at once and rises by at most STEP per scan. It starts at INIT, is set to the target on the first scan with a valid input, and holds while the input is invalid. The start value is applied on the first scan (STARTED) so that every state variable has a constant initial value."
      parameter Real STEP "Maximum rise per scan.";
      parameter Real INIT "Setpoint value until the first valid scan.";
      RPS.Interfaces.BooleanInput VALID "Validity of the process input." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.RealInput TGT "Setpoint target from FB_LIMIT." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.RealOutput Q(start = 0.0, fixed = true) "Setpoint. Value before the first scan: 0.0." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Real SP(start = 0.0, fixed = true) "State: Setpoint.";
      Boolean READY(start = false, fixed = true) "State: TRUE once set from a valid input.";
      Boolean STARTED(start = false, fixed = true) "State: TRUE after the first scan.";
      Real SP0(start = 0.0, fixed = true) "Local: Setpoint at the start of this scan.";
    equation
      when sample(0, RPS.Constants.T_scan) then
        SP0 = if (not pre(STARTED)) then INIT
          else pre(SP);
        SP = if (not VALID) then SP0
          elseif (not pre(READY)) then TGT
          elseif (TGT <= SP0) then TGT
          elseif ((TGT - SP0) <= STEP) then TGT
          else (SP0 + STEP);
        READY = if VALID then true
          else pre(READY);
        STARTED = true;
        Q = SP;
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,74},{160,46}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,38},{96,22}}, textString="FB_SP_RATE_UP", textColor={95,95,95}), Text(extent={{-96,18},{-2,2}}, textString="VALID", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="TGT", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Variable setpoint that follows a decreasing target at once and rises by at most STEP per scan. It starts at INIT, is set to the target on the first scan with a valid input, and holds while the input is invalid. The start value is applied on the first scan (STARTED) so that every state variable has a constant initial value.</p></html>"));
    end FB_SP_RATE_UP;

    block FB_SP_RATE_DOWN "Variable setpoint that follows an increasing target at once and falls by at most STEP per scan. It starts at INIT, is set to the target on the first scan with a valid input, and holds while the input is invalid."
      parameter Real STEP "Maximum fall per scan.";
      parameter Real INIT "Setpoint value until the first valid scan.";
      RPS.Interfaces.BooleanInput VALID "Validity of the process input." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.RealInput TGT "Setpoint target from FB_LIMIT." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.RealOutput Q(start = 0.0, fixed = true) "Setpoint. Value before the first scan: 0.0." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Real SP(start = 0.0, fixed = true) "State: Setpoint.";
      Boolean READY(start = false, fixed = true) "State: TRUE once set from a valid input.";
      Boolean STARTED(start = false, fixed = true) "State: TRUE after the first scan.";
      Real SP0(start = 0.0, fixed = true) "Local: Setpoint at the start of this scan.";
    equation
      when sample(0, RPS.Constants.T_scan) then
        SP0 = if (not pre(STARTED)) then INIT
          else pre(SP);
        SP = if (not VALID) then SP0
          elseif (not pre(READY)) then TGT
          elseif (TGT >= SP0) then TGT
          elseif ((SP0 - TGT) <= STEP) then TGT
          else (SP0 - STEP);
        READY = if VALID then true
          else pre(READY);
        STARTED = true;
        Q = SP;
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,74},{160,46}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,38},{96,22}}, textString="FB_SP_RATE_DOWN", textColor={95,95,95}), Text(extent={{-96,18},{-2,2}}, textString="VALID", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="TGT", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Variable setpoint that follows an increasing target at once and falls by at most STEP per scan. It starts at INIT, is set to the target on the first scan with a valid input, and holds while the input is invalid.</p></html>"));
    end FB_SP_RATE_DOWN;

    block FB_SP_MANUAL_RESET "Manually reset falling setpoint: starts at MAX, rises automatically to stay no more than BAND below X (up to MAX); each reset pulse lowers it to X - BAND (not below MIN). Holds while the input is invalid."
      parameter Real BAND "Band below the process value.";
      parameter Real MIN "Setpoint floor.";
      parameter Real MAX "Setpoint ceiling.";
      RPS.Interfaces.BooleanInput VALID "Validity of X." annotation(Placement(transformation(extent={{-120,10},{-100,30}}), iconTransformation(extent={{-120,10},{-100,30}})));
      RPS.Interfaces.RealInput X "Process value." annotation(Placement(transformation(extent={{-120,-10},{-100,10}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanInput PULSE "Reset pulse from FB_EDGE." annotation(Placement(transformation(extent={{-120,-30},{-100,-10}}), iconTransformation(extent={{-120,-30},{-100,-10}})));
      RPS.Interfaces.RealOutput Q(start = 0.0, fixed = true) "Setpoint. Value before the first scan: 0.0." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Real SP(start = 0.0, fixed = true) "State: Setpoint.";
      Boolean STARTED(start = false, fixed = true) "State: TRUE after the first scan.";
      Real SP0(start = 0.0, fixed = true) "Local: Setpoint at the start of this scan.";
      Real D(start = 0.0, fixed = true) "Local: Process value minus band.";
    equation
      when sample(0, RPS.Constants.T_scan) then
        SP0 = if (not pre(STARTED)) then MAX
          else pre(SP);
        D = (X - BAND);
        SP = if (not VALID) then SP0
          elseif ((D > SP0) and (D <= MAX)) then D
          elseif ((D > MAX) and (SP0 < MAX)) then MAX
          elseif ((PULSE and (D < SP0)) and (D >= MIN)) then D
          elseif ((PULSE and (D < MIN)) and (SP0 > MIN)) then MIN
          else SP0;
        STARTED = true;
        Q = SP;
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-50},{100,50}}), graphics={Rectangle(extent={{-100,50},{100,-50}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,84},{160,56}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,48},{96,32}}, textString="FB_SP_MANUAL_RESET", textColor={95,95,95}), Text(extent={{-96,28},{-2,12}}, textString="VALID", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,8},{-2,-8}}, textString="X", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-12},{-2,-28}}, textString="PULSE", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Manually reset falling setpoint: starts at MAX, rises automatically to stay no more than BAND below X (up to MAX); each reset pulse lowers it to X - BAND (not below MIN). Holds while the input is invalid.</p></html>"));
    end FB_SP_MANUAL_RESET;

    block FB_TRIP_BISTABLE "Trip (or pre-trip) bistable with persistence counter, hysteresis latch and fail-safe error handling. LATCH holds a process trip: it is kept through errors and released only by RESET or BYP in an error-free scan. HOLD keeps the output tripped after an error or at start-up until the condition clears or has persisted for DELAY scans. TIMING and CNT count the persistence of the arming condition in scans (CNT stays in [0, DELAY - 1])."
      parameter Integer DELAY(min = 1) "Persistence delay in scans (delay constant / scan period).";
      RPS.Interfaces.BooleanInput OK "TRUE = no error of the function." annotation(Placement(transformation(extent={{-120,20},{-100,40}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput BYP "Operating bypass active (FALSE for functions without bypass)." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput COND "Trip (pre-trip) condition." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput RESET "Recovered past the setpoint by more than the hysteresis." annotation(Placement(transformation(extent={{-120,-40},{-100,-20}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput Q(start = false, fixed = true) "TRUE = NORMAL, FALSE = TRIP. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Boolean LATCH(start = false, fixed = true) "State: Process trip latched.";
      Boolean HOLD(start = true, fixed = true) "State: Output held tripped after an error or at start-up.";
      Boolean TIMING(start = false, fixed = true) "State: Persistence being timed.";
      Integer CNT(start = 0, fixed = true) "State: Scans the arming condition has persisted since timing started.";
      Boolean ARM(start = false, fixed = true) "Local: Arming condition: no error, no bypass, condition present.";
      Boolean REL(start = false, fixed = true) "Local: Release condition of a latched process trip.";
      Boolean FIRE(start = false, fixed = true) "Local: Persistence delay completed in this scan.";
    equation
      when sample(0, RPS.Constants.T_scan) then
        ARM = ((OK and (not BYP)) and COND);
        REL = (OK and (BYP or RESET));
        FIRE = ((((OK and (not pre(LATCH))) and ARM) and pre(TIMING)) and ((pre(CNT) + 1) >= DELAY));
        LATCH = if (not OK) then pre(LATCH)
          elseif (pre(LATCH) and REL) then false
          elseif pre(LATCH) then true
          elseif FIRE then true
          else false;
        HOLD = if ((not OK) and (not pre(LATCH))) then true
          elseif (not OK) then pre(HOLD)
          elseif (pre(LATCH) and REL) then false
          elseif pre(LATCH) then pre(HOLD)
          elseif (not ARM) then false
          elseif FIRE then false
          else pre(HOLD);
        TIMING = if (not OK) then false
          elseif pre(LATCH) then pre(TIMING)
          elseif (not ARM) then false
          elseif FIRE then false
          else true;
        CNT = if (not OK) then 0
          elseif pre(LATCH) then pre(CNT)
          elseif (not ARM) then 0
          elseif FIRE then 0
          elseif pre(TIMING) then (pre(CNT) + 1)
          else 0;
        Q = ((not LATCH) and (not HOLD));
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="FB_TRIP_BISTABLE", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="OK", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="BYP", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="COND", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="RESET", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Trip (or pre-trip) bistable with persistence counter, hysteresis latch and fail-safe error handling. LATCH holds a process trip: it is kept through errors and released only by RESET or BYP in an error-free scan. HOLD keeps the output tripped after an error or at start-up until the condition clears or has persisted for DELAY scans. TIMING and CNT count the persistence of the arming condition in scans (CNT stays in [0, DELAY - 1]).</p></html>"));
    end FB_TRIP_BISTABLE;

    block FB_VOTE_2OO4 "2-out-of-4 coincidence with trip channel bypass (2-out-of-3 when exactly one channel requests bypass; all requests ignored when two or more do) and failed links counted as trip votes. Pure boolean logic, no arithmetic."
      RPS.Interfaces.BooleanInput TRIP_A "Trip of channel A (FALSE = TRIP)." annotation(Placement(transformation(extent={{-120,100},{-100,120}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput TRIP_B "Trip of channel B (FALSE = TRIP)." annotation(Placement(transformation(extent={{-120,80},{-100,100}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput TRIP_C "Trip of channel C (FALSE = TRIP)." annotation(Placement(transformation(extent={{-120,60},{-100,80}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput TRIP_D "Trip of channel D (FALSE = TRIP)." annotation(Placement(transformation(extent={{-120,40},{-100,60}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput BYP_A "Trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-120,20},{-100,40}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput BYP_B "Trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-120,0},{-100,20}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput BYP_C "Trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-120,-20},{-100,0}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput BYP_D "Trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-120,-40},{-100,-20}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput LINK_A "Data-link failure of channel A." annotation(Placement(transformation(extent={{-120,-60},{-100,-40}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput LINK_B "Data-link failure of channel B." annotation(Placement(transformation(extent={{-120,-80},{-100,-60}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput LINK_C "Data-link failure of channel C." annotation(Placement(transformation(extent={{-120,-100},{-100,-80}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput LINK_D "Data-link failure of channel D." annotation(Placement(transformation(extent={{-120,-120},{-100,-100}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput COINC(start = false, fixed = true) "TRUE = NORMAL, FALSE = coincidence trip. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      Boolean ONE_BYP(start = false, fixed = true) "Local: Exactly one channel requests bypass.";
      Boolean V_A(start = false, fixed = true) "Local: Channel A votes to trip (positive logic).";
      Boolean V_B(start = false, fixed = true) "Local: Channel B votes to trip (positive logic).";
      Boolean V_C(start = false, fixed = true) "Local: Channel C votes to trip (positive logic).";
      Boolean V_D(start = false, fixed = true) "Local: Channel D votes to trip (positive logic).";
    equation
      when sample(0, RPS.Constants.T_scan) then
        ONE_BYP = ((((((BYP_A and (not BYP_B)) and (not BYP_C)) and (not BYP_D)) or ((((not BYP_A) and BYP_B) and (not BYP_C)) and (not BYP_D))) or ((((not BYP_A) and (not BYP_B)) and BYP_C) and (not BYP_D))) or ((((not BYP_A) and (not BYP_B)) and (not BYP_C)) and BYP_D));
        V_A = ((not (BYP_A and ONE_BYP)) and ((not TRIP_A) or LINK_A));
        V_B = ((not (BYP_B and ONE_BYP)) and ((not TRIP_B) or LINK_B));
        V_C = ((not (BYP_C and ONE_BYP)) and ((not TRIP_C) or LINK_C));
        V_D = ((not (BYP_D and ONE_BYP)) and ((not TRIP_D) or LINK_D));
        COINC = (not ((((((V_A and V_B) or (V_A and V_C)) or (V_A and V_D)) or (V_B and V_C)) or (V_B and V_D)) or (V_C and V_D)));
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="FB_VOTE_2OO4", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="TRIP_A", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="TRIP_B", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="TRIP_C", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="TRIP_D", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="BYP_A", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="BYP_B", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="BYP_C", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="BYP_D", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="LINK_A", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="LINK_B", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="LINK_C", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="LINK_D", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="COINC", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>2-out-of-4 coincidence with trip channel bypass (2-out-of-3 when exactly one channel requests bypass; all requests ignored when two or more do) and failed links counted as trip votes. Pure boolean logic, no arithmetic.</p></html>"));
    end FB_VOTE_2OO4;

    block FB_INITIATION "Reactor trip initiation: Q is FALSE (initiate) when any coincidence trip is present."
      RPS.Interfaces.BooleanInput TRIPPED "At least one coincidence trip (positive logic)." annotation(Placement(transformation(extent={{-120,-10},{-100,10}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanOutput Q(start = false, fixed = true) "TRUE = NORMAL, FALSE = initiate reactor trip. Value before the first scan: false." annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
    equation
      when sample(0, RPS.Constants.T_scan) then
        Q = (not TRIPPED);
      end when;
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-30},{100,30}}), graphics={Rectangle(extent={{-100,30},{100,-30}}, lineColor={0,0,127}, fillColor={255,255,255}, fillPattern=FillPattern.Solid), Text(extent={{-160,64},{160,36}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,28},{96,12}}, textString="FB_INITIATION", textColor={95,95,95}), Text(extent={{-96,8},{-2,-8}}, textString="TRIPPED", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="Q", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Documentation(info="<html><p>Reactor trip initiation: Q is FALSE (initiate) when any coincidence trip is present.</p></html>"));
    end FB_INITIATION;

    block BooleanExpression "A Boolean expression of signals and constants, connected to a block input"
      RPS.Interfaces.BooleanOutput y = false "Value of the expression (set for each instance)" annotation(Dialog(group="Expression"), Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-20},{100,20}}), graphics={Rectangle(extent={{-100,20},{100,-20}}, lineColor={255,0,255}, fillColor={250,250,250}, fillPattern=FillPattern.Solid), Text(extent={{-98,16},{98,-16}}, textString="%y")}));
    end BooleanExpression;

    block IntegerExpression "A Integer expression of signals and constants, connected to a block input"
      RPS.Interfaces.IntegerOutput y = 0 "Value of the expression (set for each instance)" annotation(Dialog(group="Expression"), Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-20},{100,20}}), graphics={Rectangle(extent={{-100,20},{100,-20}}, lineColor={255,127,0}, fillColor={250,250,250}, fillPattern=FillPattern.Solid), Text(extent={{-98,16},{98,-16}}, textString="%y")}));
    end IntegerExpression;

    block RealExpression "A Real expression of signals and constants, connected to a block input"
      RPS.Interfaces.RealOutput y = 0.0 "Value of the expression (set for each instance)" annotation(Dialog(group="Expression"), Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-20},{100,20}}), graphics={Rectangle(extent={{-100,20},{100,-20}}, lineColor={0,0,127}, fillColor={250,250,250}, fillPattern=FillPattern.Solid), Text(extent={{-98,16},{98,-16}}, textString="%y")}));
    end RealExpression;

  end Blocks;

  package BP_Groups "FOD groups of the Bistable Processor"
    model g_Input_Validation "BP FOD group 1 g_Input_Validation: Input validation"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_NPWR_LIN "Excore linear nuclear power." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.RealInput f_NPWR_LOG "Excore logarithmic nuclear power." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.RealInput f_PZR_P "Pressurizer pressure (wide range)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.RealInput f_SG1_L "Steam generator 1 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.RealInput f_SG2_L "Steam generator 2 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.RealInput f_SG1_P "Steam generator 1 pressure." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.RealInput f_SG2_P "Steam generator 2 pressure." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.RealInput f_CTMT_P "Containment pressure." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.RealInput f_SG1_F "Reactor coolant flow, SG1 loop (from SG differential pressure)." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.RealInput f_SG2_F "Reactor coolant flow, SG2 loop (from SG differential pressure)." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanOutput f_NPWR_LIN_Valid "Validity of f_NPWR_LIN." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,80},{120,100}})));
      RPS.Interfaces.BooleanOutput f_NPWR_LOG_Valid "Validity of f_NPWR_LOG." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,60},{120,80}})));
      RPS.Interfaces.BooleanOutput f_PZR_P_Valid "Validity of f_PZR_P." annotation(Placement(transformation(extent={{474,-38},{486,-26}}), iconTransformation(extent={{100,40},{120,60}})));
      RPS.Interfaces.BooleanOutput f_SG1_L_Valid "Validity of f_SG1_L." annotation(Placement(transformation(extent={{474,-54},{486,-42}}), iconTransformation(extent={{100,20},{120,40}})));
      RPS.Interfaces.BooleanOutput f_SG2_L_Valid "Validity of f_SG2_L." annotation(Placement(transformation(extent={{474,-70},{486,-58}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput f_SG1_P_Valid "Validity of f_SG1_P." annotation(Placement(transformation(extent={{474,-86},{486,-74}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Interfaces.BooleanOutput f_SG2_P_Valid "Validity of f_SG2_P." annotation(Placement(transformation(extent={{474,-102},{486,-90}}), iconTransformation(extent={{100,-40},{120,-20}})));
      RPS.Interfaces.BooleanOutput f_CTMT_P_Valid "Validity of f_CTMT_P." annotation(Placement(transformation(extent={{474,-118},{486,-106}}), iconTransformation(extent={{100,-60},{120,-40}})));
      RPS.Interfaces.BooleanOutput f_SG1_F_Valid "Validity of f_SG1_F." annotation(Placement(transformation(extent={{474,-134},{486,-122}}), iconTransformation(extent={{100,-80},{120,-60}})));
      RPS.Interfaces.BooleanOutput f_SG2_F_Valid "Validity of f_SG2_F." annotation(Placement(transformation(extent={{474,-150},{486,-138}}), iconTransformation(extent={{100,-100},{120,-80}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_NPWR_LIN(MIN = k_NPWR_LIN_Valid_Min, MAX = k_NPWR_LIN_Valid_Max) "implements f_NPWR_LIN_Valid" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_NPWR_LOG(MIN = k_NPWR_LOG_Valid_Min, MAX = k_NPWR_LOG_Valid_Max) "implements f_NPWR_LOG_Valid" annotation(Placement(transformation(extent={{250,-90},{300,-75}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_PZR_P(MIN = k_PZR_P_Valid_Min, MAX = k_PZR_P_Valid_Max) "implements f_PZR_P_Valid" annotation(Placement(transformation(extent={{250,-145},{300,-130}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_SG1_L(MIN = k_SG1_L_Valid_Min, MAX = k_SG1_L_Valid_Max) "implements f_SG1_L_Valid" annotation(Placement(transformation(extent={{250,-200},{300,-185}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_SG2_L(MIN = k_SG2_L_Valid_Min, MAX = k_SG2_L_Valid_Max) "implements f_SG2_L_Valid" annotation(Placement(transformation(extent={{250,-255},{300,-240}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_SG1_P(MIN = k_SG1_P_Valid_Min, MAX = k_SG1_P_Valid_Max) "implements f_SG1_P_Valid" annotation(Placement(transformation(extent={{250,-310},{300,-295}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_SG2_P(MIN = k_SG2_P_Valid_Min, MAX = k_SG2_P_Valid_Max) "implements f_SG2_P_Valid" annotation(Placement(transformation(extent={{250,-365},{300,-350}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_CTMT_P(MIN = k_CTMT_P_Valid_Min, MAX = k_CTMT_P_Valid_Max) "implements f_CTMT_P_Valid" annotation(Placement(transformation(extent={{250,-420},{300,-405}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_SG1_F(MIN = k_SG1_F_Valid_Min, MAX = k_SG1_F_Valid_Max) "implements f_SG1_F_Valid" annotation(Placement(transformation(extent={{250,-475},{300,-460}})));
      RPS.Blocks.FB_RANGE_CHECK VAL_SG2_F(MIN = k_SG2_F_Valid_Min, MAX = k_SG2_F_Valid_Max) "implements f_SG2_F_Valid" annotation(Placement(transformation(extent={{250,-530},{300,-515}})));
    equation
      connect(f_NPWR_LIN, VAL_NPWR_LIN.X) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={0,0,127}));
      connect(VAL_NPWR_LIN.VALID, f_NPWR_LIN_Valid) annotation(Line(points={{302.5,-27.5},{388.25,-27.5},{388.25,0},{474,0}}, color={255,0,255}));
      connect(f_NPWR_LOG, VAL_NPWR_LOG.X) annotation(Line(points={{6,-16},{235.5,-16},{235.5,-82.5},{247.5,-82.5}}, color={0,0,127}));
      connect(VAL_NPWR_LOG.VALID, f_NPWR_LOG_Valid) annotation(Line(points={{302.5,-82.5},{388.25,-82.5},{388.25,-16},{474,-16}}, color={255,0,255}));
      connect(f_PZR_P, VAL_PZR_P.X) annotation(Line(points={{6,-32},{235.5,-32},{235.5,-137.5},{247.5,-137.5}}, color={0,0,127}));
      connect(VAL_PZR_P.VALID, f_PZR_P_Valid) annotation(Line(points={{302.5,-137.5},{388.25,-137.5},{388.25,-32},{474,-32}}, color={255,0,255}));
      connect(f_SG1_L, VAL_SG1_L.X) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-192.5},{247.5,-192.5}}, color={0,0,127}));
      connect(VAL_SG1_L.VALID, f_SG1_L_Valid) annotation(Line(points={{302.5,-192.5},{388.25,-192.5},{388.25,-48},{474,-48}}, color={255,0,255}));
      connect(f_SG2_L, VAL_SG2_L.X) annotation(Line(points={{6,-64},{235.5,-64},{235.5,-247.5},{247.5,-247.5}}, color={0,0,127}));
      connect(VAL_SG2_L.VALID, f_SG2_L_Valid) annotation(Line(points={{302.5,-247.5},{388.25,-247.5},{388.25,-64},{474,-64}}, color={255,0,255}));
      connect(f_SG1_P, VAL_SG1_P.X) annotation(Line(points={{6,-80},{235.5,-80},{235.5,-302.5},{247.5,-302.5}}, color={0,0,127}));
      connect(VAL_SG1_P.VALID, f_SG1_P_Valid) annotation(Line(points={{302.5,-302.5},{388.25,-302.5},{388.25,-80},{474,-80}}, color={255,0,255}));
      connect(f_SG2_P, VAL_SG2_P.X) annotation(Line(points={{6,-96},{235.5,-96},{235.5,-357.5},{247.5,-357.5}}, color={0,0,127}));
      connect(VAL_SG2_P.VALID, f_SG2_P_Valid) annotation(Line(points={{302.5,-357.5},{388.25,-357.5},{388.25,-96},{474,-96}}, color={255,0,255}));
      connect(f_CTMT_P, VAL_CTMT_P.X) annotation(Line(points={{6,-112},{235.5,-112},{235.5,-412.5},{247.5,-412.5}}, color={0,0,127}));
      connect(VAL_CTMT_P.VALID, f_CTMT_P_Valid) annotation(Line(points={{302.5,-412.5},{388.25,-412.5},{388.25,-112},{474,-112}}, color={255,0,255}));
      connect(f_SG1_F, VAL_SG1_F.X) annotation(Line(points={{6,-128},{235.5,-128},{235.5,-467.5},{247.5,-467.5}}, color={0,0,127}));
      connect(VAL_SG1_F.VALID, f_SG1_F_Valid) annotation(Line(points={{302.5,-467.5},{388.25,-467.5},{388.25,-128},{474,-128}}, color={255,0,255}));
      connect(f_SG2_F, VAL_SG2_F.X) annotation(Line(points={{6,-144},{235.5,-144},{235.5,-522.5},{247.5,-522.5}}, color={0,0,127}));
      connect(VAL_SG2_F.VALID, f_SG2_F_Valid) annotation(Line(points={{302.5,-522.5},{388.25,-522.5},{388.25,-144},{474,-144}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{100,120}}), graphics={Rectangle(extent={{-100,120},{100,-120}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,154},{160,126}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,118},{96,102}}, textString="1 Input validation", textColor={95,95,95}), Text(extent={{-96,98},{-2,82}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,98},{96,82}}, textString="f_NPWR_LIN_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,78},{96,62}}, textString="f_NPWR_LOG_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,58},{96,42}}, textString="f_PZR_P_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="f_SG1_L_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="f_SG2_L_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="f_SG1_P_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="f_SG2_P_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-42},{96,-58}}, textString="f_CTMT_P_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-62},{96,-78}}, textString="f_SG1_F_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-82},{96,-98}}, textString="f_SG2_F_Valid", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-570},{590,46}})), Documentation(info="<html><p>Range checks of every analog process input (SYS-GEN-03).</p></html>"));
    end g_Input_Validation;

    model g_Permissives "BP FOD group 2 g_Permissives: Shared permissives"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_NPWR_LOG "Excore logarithmic nuclear power." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_NPWR_LOG_Valid "Validity of f_NPWR_LOG." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanOutput f_LP_OB_Perm "Low-power operating-bypass permissive." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_PERMISSIVE_BELOW LP_PERM(LIM = k_LP_OB_Perm) "implements f_LP_OB_Perm" annotation(Placement(transformation(extent={{250,-40},{300,-20}})));
    equation
      connect(f_NPWR_LOG_Valid, LP_PERM.VALID) annotation(Line(points={{6,-16},{235.5,-16},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_NPWR_LOG, LP_PERM.X) annotation(Line(points={{6,0},{232.5,0},{232.5,-32.5},{247.5,-32.5}}, color={0,0,127}));
      connect(LP_PERM.PERM, f_LP_OB_Perm) annotation(Line(points={{302.5,-30},{388.25,-30},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,40}}), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,74},{160,46}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,38},{96,22}}, textString="2 Shared permissives", textColor={95,95,95}), Text(extent={{-96,18},{-2,2}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_NPWR_LOG_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_LP_OB_Perm", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-80},{590,46}})), Documentation(info="<html><p>Low-power operating-bypass permissive derived from logarithmic power.</p></html>"));
    end g_Permissives;

    model g_VOPT "BP FOD group 3 g_VOPT: Variable Overpower trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_NPWR_LIN "Excore linear nuclear power." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_NPWR_LIN_Valid "Validity of f_NPWR_LIN." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.RealOutput f_VOPT_SP_Target "Variable Overpower setpoint target: f_NPWR_LIN + k_VOPT_Band clamped to [k_VOPT_SP_Min, k_VOPT_SP_Max]." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,20},{120,40}})));
      RPS.Interfaces.RealOutput h_VOPT_Trip_SP "Variable Overpower variable trip setpoint." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_VOPT_Pretrip "Variable Overpower pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Interfaces.BooleanOutput th_VOPT_Trip "Variable Overpower channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-40},{120,-20}})));
      RPS.Blocks.FB_LIMIT VOPT_SP_TGT(MN = k_VOPT_SP_Min, MX = k_VOPT_SP_Max) "implements f_VOPT_SP_Target" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.FB_SP_RATE_UP VOPT_SP(STEP = k_VOPT_SP_Step, INIT = k_VOPT_SP_Min) "implements h_VOPT_Trip_SP" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_TRIP_BISTABLE VOPT_PRETRIP(DELAY = k_VOPT_Pretrip_Delay_Scans) "implements th_VOPT_Pretrip" annotation(Placement(transformation(extent={{850,-61},{900,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE VOPT_TRIP(DELAY = k_VOPT_Trip_Delay_Scans) "implements th_VOPT_Trip" annotation(Placement(transformation(extent={{850,-153},{900,-123}})));
      RPS.Blocks.RealExpression VOPT_SP_TGT_IN(y = (f_NPWR_LIN + k_VOPT_Band)) annotation(Placement(transformation(extent={{165.4,-32.5},{220,-22.5}})));
      RPS.Blocks.BooleanExpression VOPT_PRETRIP_OK(y = ((f_NPWR_LIN_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{670.9,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression VOPT_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{780,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression VOPT_PRETRIP_COND(y = (f_NPWR_LIN >= (h_VOPT_Trip_SP - k_VOPT_Pretrip_Margin))) annotation(Placement(transformation(extent={{702.4,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression VOPT_PRETRIP_RESET(y = (f_NPWR_LIN < ((h_VOPT_Trip_SP - k_VOPT_Pretrip_Margin) - k_VOPT_Pretrip_Hys))) annotation(Placement(transformation(extent={{656.2,-70.5},{820,-60.5}})));
      RPS.Blocks.BooleanExpression VOPT_TRIP_OK(y = ((f_NPWR_LIN_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{670.9,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression VOPT_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{780,-136.5},{820,-126.5}})));
      RPS.Blocks.BooleanExpression VOPT_TRIP_COND(y = (f_NPWR_LIN >= h_VOPT_Trip_SP)) annotation(Placement(transformation(extent={{757,-149.5},{820,-139.5}})));
      RPS.Blocks.BooleanExpression VOPT_TRIP_RESET(y = (f_NPWR_LIN < (h_VOPT_Trip_SP - k_VOPT_Trip_Hys))) annotation(Placement(transformation(extent={{717.1,-162.5},{820,-152.5}})));
    equation
      connect(VOPT_SP_TGT_IN.y, VOPT_SP_TGT.IN) annotation(Line(points={{222.73,-27.5},{247.5,-27.5}}, color={0,0,127}));
      connect(VOPT_PRETRIP_OK.y, VOPT_PRETRIP.OK) annotation(Line(points={{827.45,-26.5},{839.5,-26.5},{839.5,-38.5},{847.5,-38.5}}, color={255,0,255}));
      connect(VOPT_PRETRIP_BYP.y, VOPT_PRETRIP.BYP) annotation(Line(points={{822,-39.5},{836.5,-39.5},{836.5,-43.5},{847.5,-43.5}}, color={255,0,255}));
      connect(VOPT_PRETRIP_COND.y, VOPT_PRETRIP.COND) annotation(Line(points={{825.88,-52.5},{833.5,-52.5},{833.5,-48.5},{847.5,-48.5}}, color={255,0,255}));
      connect(VOPT_PRETRIP_RESET.y, VOPT_PRETRIP.RESET) annotation(Line(points={{828.19,-65.5},{830.5,-65.5},{830.5,-53.5},{847.5,-53.5}}, color={255,0,255}));
      connect(VOPT_TRIP_OK.y, VOPT_TRIP.OK) annotation(Line(points={{827.45,-118.5},{839.5,-118.5},{839.5,-130.5},{847.5,-130.5}}, color={255,0,255}));
      connect(VOPT_TRIP_BYP.y, VOPT_TRIP.BYP) annotation(Line(points={{822,-131.5},{836.5,-131.5},{836.5,-135.5},{847.5,-135.5}}, color={255,0,255}));
      connect(VOPT_TRIP_COND.y, VOPT_TRIP.COND) annotation(Line(points={{823.15,-144.5},{833.5,-144.5},{833.5,-140.5},{847.5,-140.5}}, color={255,0,255}));
      connect(VOPT_TRIP_RESET.y, VOPT_TRIP.RESET) annotation(Line(points={{825.14,-157.5},{830.5,-157.5},{830.5,-145.5},{847.5,-145.5}}, color={255,0,255}));
      connect(VOPT_SP_TGT.Q, f_VOPT_SP_Target) annotation(Line(points={{302.5,-27.5},{688.25,-27.5},{688.25,0},{1074,0}}, color={0,0,127}));
      connect(f_NPWR_LIN_Valid, VOPT_SP.VALID) annotation(Line(points={{6,-48},{535.5,-48},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(VOPT_SP_TGT.Q, VOPT_SP.TGT) annotation(Line(points={{302.5,-27.5},{532.5,-27.5},{532.5,-32.5},{547.5,-32.5}}, color={0,0,127}));
      connect(VOPT_SP.Q, h_VOPT_Trip_SP) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-16},{1074,-16}}, color={0,0,127}));
      connect(VOPT_PRETRIP.Q, th_VOPT_Pretrip) annotation(Line(points={{902.5,-46},{988.25,-46},{988.25,-32},{1074,-32}}, color={255,0,255}));
      connect(VOPT_TRIP.Q, th_VOPT_Trip) annotation(Line(points={{902.5,-138},{988.25,-138},{988.25,-48},{1074,-48}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="3 Variable Overpower trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_NPWR_LIN_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="f_VOPT_SP_Target", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="h_VOPT_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_VOPT_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="th_VOPT_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{1190,46}})), Documentation(info="<html><p>Variable Overpower trip (variable set-point trip, NuSCR logic type Variable_Setpoint_Rising_Trip).</p></html>"));
    end g_VOPT;

    model g_LOGP_HI "BP FOD group 4 g_LOGP_HI: High Logarithmic Power Level trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_NPWR_LOG "Excore logarithmic nuclear power." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,30},{-100,50}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,10},{-100,30}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanInput f_LOGP_HI_OB_Ini "Operator initiation of the High Logarithmic Power Level operating bypass." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-30},{-100,-10}})));
      RPS.Interfaces.BooleanInput f_NPWR_LOG_Valid "Validity of f_NPWR_LOG." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-50},{-100,-30}})));
      RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Perm "High Logarithmic Power Level operating-bypass permissive." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,30},{120,50}})));
      RPS.Interfaces.BooleanOutput h_LOGP_HI_OB_Pulse "One-scan pulse for each actuation of f_LOGP_HI_OB_Ini." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,10},{120,30}})));
      RPS.Interfaces.BooleanOutput h_LOGP_HI_OB_Sta "High Logarithmic Power Level operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Interfaces.BooleanOutput th_LOGP_HI_Pretrip "High Logarithmic Power Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-30},{120,-10}})));
      RPS.Interfaces.BooleanOutput th_LOGP_HI_Trip "High Logarithmic Power Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-70},{1086,-58}}), iconTransformation(extent={{100,-50},{120,-30}})));
      RPS.Blocks.FB_PERMISSIVE_ABOVE LOGP_HI_OB_PERM(LIM = k_LOGP_HI_OB_Perm) "implements f_LOGP_HI_OB_Perm" annotation(Placement(transformation(extent={{250,-40},{300,-20}})));
      RPS.Blocks.FB_EDGE LOGP_HI_OB_EDGE "implements h_LOGP_HI_OB_Pulse" annotation(Placement(transformation(extent={{250,-95},{300,-80}})));
      RPS.Blocks.FB_OPERATING_BYPASS LOGP_HI_OB "implements h_LOGP_HI_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_TRIP_BISTABLE LOGP_HI_PRETRIP(DELAY = k_LOGP_HI_Pretrip_Delay_Scans) "implements th_LOGP_HI_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE LOGP_HI_TRIP(DELAY = k_LOGP_HI_Trip_Delay_Scans) "implements th_LOGP_HI_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.BooleanExpression LOGP_HI_PRETRIP_OK(y = ((f_NPWR_LOG_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{670.9,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression LOGP_HI_PRETRIP_COND(y = (f_NPWR_LOG >= k_LOGP_HI_Pretrip_SP)) annotation(Placement(transformation(extent={{744.4,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression LOGP_HI_PRETRIP_RESET(y = (f_NPWR_LOG < k_LOGP_HI_Pretrip_Reset)) annotation(Placement(transformation(extent={{740.2,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression LOGP_HI_TRIP_OK(y = ((f_NPWR_LOG_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{670.9,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression LOGP_HI_TRIP_COND(y = (f_NPWR_LOG >= k_LOGP_HI_Trip_SP)) annotation(Placement(transformation(extent={{750.7,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression LOGP_HI_TRIP_RESET(y = (f_NPWR_LOG < k_LOGP_HI_Trip_Reset)) annotation(Placement(transformation(extent={{746.5,-136.5},{820,-126.5}})));
    equation
      connect(LOGP_HI_PRETRIP_OK.y, LOGP_HI_PRETRIP.OK) annotation(Line(points={{827.45,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(LOGP_HI_PRETRIP_COND.y, LOGP_HI_PRETRIP.COND) annotation(Line(points={{823.78,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(LOGP_HI_PRETRIP_RESET.y, LOGP_HI_PRETRIP.RESET) annotation(Line(points={{823.99,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(LOGP_HI_TRIP_OK.y, LOGP_HI_TRIP.OK) annotation(Line(points={{827.45,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(LOGP_HI_TRIP_COND.y, LOGP_HI_TRIP.COND) annotation(Line(points={{823.47,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(LOGP_HI_TRIP_RESET.y, LOGP_HI_TRIP.RESET) annotation(Line(points={{823.67,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_NPWR_LOG_Valid, LOGP_HI_OB_PERM.VALID) annotation(Line(points={{6,-64},{235.5,-64},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_NPWR_LOG, LOGP_HI_OB_PERM.X) annotation(Line(points={{6,0},{232.5,0},{232.5,-32.5},{247.5,-32.5}}, color={0,0,127}));
      connect(LOGP_HI_OB_PERM.PERM, f_LOGP_HI_OB_Perm) annotation(Line(points={{302.5,-30},{688.25,-30},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_LOGP_HI_OB_Ini, LOGP_HI_OB_EDGE.PB) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-87.5},{247.5,-87.5}}, color={255,0,255}));
      connect(LOGP_HI_OB_EDGE.Q, h_LOGP_HI_OB_Pulse) annotation(Line(points={{302.5,-87.5},{688.25,-87.5},{688.25,-16},{1074,-16}}, color={255,0,255}));
      connect(LOGP_HI_OB_PERM.PERM, LOGP_HI_OB.PERM) annotation(Line(points={{302.5,-30},{535.5,-30},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(LOGP_HI_OB_EDGE.Q, LOGP_HI_OB.PULSE) annotation(Line(points={{302.5,-87.5},{532.5,-87.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(LOGP_HI_OB.Q, h_LOGP_HI_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-32},{1074,-32}}, color={255,0,255}));
      connect(LOGP_HI_OB.Q, LOGP_HI_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(LOGP_HI_PRETRIP.Q, th_LOGP_HI_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-48},{1074,-48}}, color={255,0,255}));
      connect(LOGP_HI_OB.Q, LOGP_HI_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(LOGP_HI_TRIP.Q, th_LOGP_HI_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-64},{1074,-64}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-70},{100,70}}), graphics={Rectangle(extent={{-100,70},{100,-70}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,104},{160,76}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,68},{96,52}}, textString="4 High Logarithmic Power Level trip", textColor={95,95,95}), Text(extent={{-96,48},{-2,32}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,28},{-2,12}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,8},{-2,-8}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-12},{-2,-28}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-32},{-2,-48}}, textString="f_NPWR_LOG_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_LOGP_HI_OB_Perm", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="h_LOGP_HI_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="h_LOGP_HI_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="th_LOGP_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="th_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-176.5},{1190,46}})), Documentation(info="<html><p>High Logarithmic Power Level trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Rising_Trip_with_OB).</p></html>"));
    end g_LOGP_HI;

    model g_LPD_HI "BP FOD group 5 g_LPD_HI: High Local Power Density (CPC) trip"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_LPD_HI_Trip_In "High Local Power Density (CPC) trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,50},{-100,70}})));
      RPS.Interfaces.BooleanInput f_LPD_HI_Pretrip_In "High Local Power Density (CPC) pre-trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,30},{-100,50}})));
      RPS.Interfaces.BooleanInput f_CPC_Link_Error "Loss or corruption of the CPCS data link." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,10},{-100,30}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-30},{-100,-10}})));
      RPS.Interfaces.BooleanInput f_LPD_HI_OB_Ini "Operator initiation of the High Local Power Density (CPC) operating bypass." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-50},{-100,-30}})));
      RPS.Interfaces.BooleanInput f_LP_OB_Perm "Low-power operating-bypass permissive." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-70},{-100,-50}})));
      RPS.Interfaces.BooleanOutput h_LPD_HI_OB_Pulse "One-scan pulse for each actuation of f_LPD_HI_OB_Ini." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,20},{120,40}})));
      RPS.Interfaces.BooleanOutput h_LPD_HI_OB_Sta "High Local Power Density (CPC) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_LPD_HI_Pretrip "High Local Power Density (CPC) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Interfaces.BooleanOutput th_LPD_HI_Trip "High Local Power Density (CPC) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-40},{120,-20}})));
      RPS.Blocks.FB_EDGE LPD_HI_OB_EDGE "implements h_LPD_HI_OB_Pulse" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.FB_OPERATING_BYPASS LPD_HI_OB "implements h_LPD_HI_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_TRIP_BISTABLE LPD_HI_PRETRIP(DELAY = k_LPD_HI_Pretrip_Delay_Scans) "implements th_LPD_HI_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE LPD_HI_TRIP(DELAY = k_LPD_HI_Trip_Delay_Scans) "implements th_LPD_HI_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.BooleanExpression LPD_HI_PRETRIP_OK(y = (((not f_CPC_Link_Error) and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{658.3,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression LPD_HI_PRETRIP_COND(y = (not f_LPD_HI_Pretrip_In)) annotation(Placement(transformation(extent={{767.5,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression LPD_HI_PRETRIP_RESET(y = f_LPD_HI_Pretrip_In) annotation(Placement(transformation(extent={{780,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression LPD_HI_TRIP_OK(y = (((not f_CPC_Link_Error) and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{658.3,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression LPD_HI_TRIP_COND(y = (not f_LPD_HI_Trip_In)) annotation(Placement(transformation(extent={{773.8,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression LPD_HI_TRIP_RESET(y = f_LPD_HI_Trip_In) annotation(Placement(transformation(extent={{780,-136.5},{820,-126.5}})));
    equation
      connect(LPD_HI_PRETRIP_OK.y, LPD_HI_PRETRIP.OK) annotation(Line(points={{828.08,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(LPD_HI_PRETRIP_COND.y, LPD_HI_PRETRIP.COND) annotation(Line(points={{822.62,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(LPD_HI_PRETRIP_RESET.y, LPD_HI_PRETRIP.RESET) annotation(Line(points={{822,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(LPD_HI_TRIP_OK.y, LPD_HI_TRIP.OK) annotation(Line(points={{828.08,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(LPD_HI_TRIP_COND.y, LPD_HI_TRIP.COND) annotation(Line(points={{822.31,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(LPD_HI_TRIP_RESET.y, LPD_HI_TRIP.RESET) annotation(Line(points={{822,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_LPD_HI_OB_Ini, LPD_HI_OB_EDGE.PB) annotation(Line(points={{6,-80},{235.5,-80},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(LPD_HI_OB_EDGE.Q, h_LPD_HI_OB_Pulse) annotation(Line(points={{302.5,-27.5},{688.25,-27.5},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_LP_OB_Perm, LPD_HI_OB.PERM) annotation(Line(points={{6,-96},{535.5,-96},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(LPD_HI_OB_EDGE.Q, LPD_HI_OB.PULSE) annotation(Line(points={{302.5,-27.5},{532.5,-27.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(LPD_HI_OB.Q, h_LPD_HI_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-16},{1074,-16}}, color={255,0,255}));
      connect(LPD_HI_OB.Q, LPD_HI_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(LPD_HI_PRETRIP.Q, th_LPD_HI_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-32},{1074,-32}}, color={255,0,255}));
      connect(LPD_HI_OB.Q, LPD_HI_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(LPD_HI_TRIP.Q, th_LPD_HI_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-48},{1074,-48}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-90},{100,90}}), graphics={Rectangle(extent={{-100,90},{100,-90}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,124},{160,96}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,88},{96,72}}, textString="5 High Local Power Density (CPC) trip", textColor={95,95,95}), Text(extent={{-96,68},{-2,52}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,48},{-2,32}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,28},{-2,12}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,8},{-2,-8}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-12},{-2,-28}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-32},{-2,-48}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-52},{-2,-68}}, textString="f_LP_OB_Perm", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="h_LPD_HI_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="h_LPD_HI_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_LPD_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="th_LPD_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-176.5},{1190,46}})), Documentation(info="<html><p>High Local Power Density (CPC) trip (digital trip, NuSCR logic type Digital_Trip_with_OB).</p></html>"));
    end g_LPD_HI;

    model g_DNBR_LO "BP FOD group 6 g_DNBR_LO: Low DNBR (CPC) trip"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_DNBR_LO_Trip_In "Low DNBR (CPC) trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,50},{-100,70}})));
      RPS.Interfaces.BooleanInput f_DNBR_LO_Pretrip_In "Low DNBR (CPC) pre-trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,30},{-100,50}})));
      RPS.Interfaces.BooleanInput f_CPC_Link_Error "Loss or corruption of the CPCS data link." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,10},{-100,30}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-30},{-100,-10}})));
      RPS.Interfaces.BooleanInput f_DNBR_LO_OB_Ini "Operator initiation of the Low DNBR (CPC) operating bypass." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-50},{-100,-30}})));
      RPS.Interfaces.BooleanInput f_LP_OB_Perm "Low-power operating-bypass permissive." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-70},{-100,-50}})));
      RPS.Interfaces.BooleanOutput h_DNBR_LO_OB_Pulse "One-scan pulse for each actuation of f_DNBR_LO_OB_Ini." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,20},{120,40}})));
      RPS.Interfaces.BooleanOutput h_DNBR_LO_OB_Sta "Low DNBR (CPC) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_DNBR_LO_Pretrip "Low DNBR (CPC) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Interfaces.BooleanOutput th_DNBR_LO_Trip "Low DNBR (CPC) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-40},{120,-20}})));
      RPS.Blocks.FB_EDGE DNBR_LO_OB_EDGE "implements h_DNBR_LO_OB_Pulse" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.FB_OPERATING_BYPASS DNBR_LO_OB "implements h_DNBR_LO_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_TRIP_BISTABLE DNBR_LO_PRETRIP(DELAY = k_DNBR_LO_Pretrip_Delay_Scans) "implements th_DNBR_LO_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE DNBR_LO_TRIP(DELAY = k_DNBR_LO_Trip_Delay_Scans) "implements th_DNBR_LO_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.BooleanExpression DNBR_LO_PRETRIP_OK(y = (((not f_CPC_Link_Error) and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{658.3,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression DNBR_LO_PRETRIP_COND(y = (not f_DNBR_LO_Pretrip_In)) annotation(Placement(transformation(extent={{765.4,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression DNBR_LO_PRETRIP_RESET(y = f_DNBR_LO_Pretrip_In) annotation(Placement(transformation(extent={{778,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression DNBR_LO_TRIP_OK(y = (((not f_CPC_Link_Error) and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{658.3,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression DNBR_LO_TRIP_COND(y = (not f_DNBR_LO_Trip_In)) annotation(Placement(transformation(extent={{771.7,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression DNBR_LO_TRIP_RESET(y = f_DNBR_LO_Trip_In) annotation(Placement(transformation(extent={{780,-136.5},{820,-126.5}})));
    equation
      connect(DNBR_LO_PRETRIP_OK.y, DNBR_LO_PRETRIP.OK) annotation(Line(points={{828.08,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(DNBR_LO_PRETRIP_COND.y, DNBR_LO_PRETRIP.COND) annotation(Line(points={{822.73,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(DNBR_LO_PRETRIP_RESET.y, DNBR_LO_PRETRIP.RESET) annotation(Line(points={{822.1,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(DNBR_LO_TRIP_OK.y, DNBR_LO_TRIP.OK) annotation(Line(points={{828.08,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(DNBR_LO_TRIP_COND.y, DNBR_LO_TRIP.COND) annotation(Line(points={{822.42,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(DNBR_LO_TRIP_RESET.y, DNBR_LO_TRIP.RESET) annotation(Line(points={{822,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_DNBR_LO_OB_Ini, DNBR_LO_OB_EDGE.PB) annotation(Line(points={{6,-80},{235.5,-80},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(DNBR_LO_OB_EDGE.Q, h_DNBR_LO_OB_Pulse) annotation(Line(points={{302.5,-27.5},{688.25,-27.5},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_LP_OB_Perm, DNBR_LO_OB.PERM) annotation(Line(points={{6,-96},{535.5,-96},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(DNBR_LO_OB_EDGE.Q, DNBR_LO_OB.PULSE) annotation(Line(points={{302.5,-27.5},{532.5,-27.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(DNBR_LO_OB.Q, h_DNBR_LO_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-16},{1074,-16}}, color={255,0,255}));
      connect(DNBR_LO_OB.Q, DNBR_LO_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(DNBR_LO_PRETRIP.Q, th_DNBR_LO_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-32},{1074,-32}}, color={255,0,255}));
      connect(DNBR_LO_OB.Q, DNBR_LO_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(DNBR_LO_TRIP.Q, th_DNBR_LO_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-48},{1074,-48}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-90},{100,90}}), graphics={Rectangle(extent={{-100,90},{100,-90}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,124},{160,96}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,88},{96,72}}, textString="6 Low DNBR (CPC) trip", textColor={95,95,95}), Text(extent={{-96,68},{-2,52}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,48},{-2,32}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,28},{-2,12}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,8},{-2,-8}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-12},{-2,-28}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-32},{-2,-48}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-52},{-2,-68}}, textString="f_LP_OB_Perm", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="h_DNBR_LO_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="h_DNBR_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_DNBR_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="th_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-176.5},{1190,46}})), Documentation(info="<html><p>Low DNBR (CPC) trip (digital trip, NuSCR logic type Digital_Trip_with_OB).</p></html>"));
    end g_DNBR_LO;

    model g_PZR_P_HI "BP FOD group 7 g_PZR_P_HI: High Pressurizer Pressure trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_PZR_P "Pressurizer pressure (wide range)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_PZR_P_Valid "Validity of f_PZR_P." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput th_PZR_P_HI_Pretrip "High Pressurizer Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_PZR_P_HI_Trip "High Pressurizer Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Blocks.FB_TRIP_BISTABLE PZR_P_HI_PRETRIP(DELAY = k_PZR_P_HI_Pretrip_Delay_Scans) "implements th_PZR_P_HI_Pretrip" annotation(Placement(transformation(extent={{250,-61},{300,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE PZR_P_HI_TRIP(DELAY = k_PZR_P_HI_Trip_Delay_Scans) "implements th_PZR_P_HI_Trip" annotation(Placement(transformation(extent={{250,-153},{300,-123}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_PRETRIP_OK(y = ((f_PZR_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-31.5},{220,-21.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-44.5},{220,-34.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_PRETRIP_COND(y = (f_PZR_P >= k_PZR_P_HI_Pretrip_SP)) annotation(Placement(transformation(extent={{148.6,-57.5},{220,-47.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_PRETRIP_RESET(y = (f_PZR_P < k_PZR_P_HI_Pretrip_Reset)) annotation(Placement(transformation(extent={{144.4,-70.5},{220,-60.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_TRIP_OK(y = ((f_PZR_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-123.5},{220,-113.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-136.5},{220,-126.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_TRIP_COND(y = (f_PZR_P >= k_PZR_P_HI_Trip_SP)) annotation(Placement(transformation(extent={{154.9,-149.5},{220,-139.5}})));
      RPS.Blocks.BooleanExpression PZR_P_HI_TRIP_RESET(y = (f_PZR_P < k_PZR_P_HI_Trip_Reset)) annotation(Placement(transformation(extent={{150.7,-162.5},{220,-152.5}})));
    equation
      connect(PZR_P_HI_PRETRIP_OK.y, PZR_P_HI_PRETRIP.OK) annotation(Line(points={{227.14,-26.5},{239.5,-26.5},{239.5,-38.5},{247.5,-38.5}}, color={255,0,255}));
      connect(PZR_P_HI_PRETRIP_BYP.y, PZR_P_HI_PRETRIP.BYP) annotation(Line(points={{222,-39.5},{236.5,-39.5},{236.5,-43.5},{247.5,-43.5}}, color={255,0,255}));
      connect(PZR_P_HI_PRETRIP_COND.y, PZR_P_HI_PRETRIP.COND) annotation(Line(points={{223.57,-52.5},{233.5,-52.5},{233.5,-48.5},{247.5,-48.5}}, color={255,0,255}));
      connect(PZR_P_HI_PRETRIP_RESET.y, PZR_P_HI_PRETRIP.RESET) annotation(Line(points={{223.78,-65.5},{230.5,-65.5},{230.5,-53.5},{247.5,-53.5}}, color={255,0,255}));
      connect(PZR_P_HI_TRIP_OK.y, PZR_P_HI_TRIP.OK) annotation(Line(points={{227.14,-118.5},{239.5,-118.5},{239.5,-130.5},{247.5,-130.5}}, color={255,0,255}));
      connect(PZR_P_HI_TRIP_BYP.y, PZR_P_HI_TRIP.BYP) annotation(Line(points={{222,-131.5},{236.5,-131.5},{236.5,-135.5},{247.5,-135.5}}, color={255,0,255}));
      connect(PZR_P_HI_TRIP_COND.y, PZR_P_HI_TRIP.COND) annotation(Line(points={{223.25,-144.5},{233.5,-144.5},{233.5,-140.5},{247.5,-140.5}}, color={255,0,255}));
      connect(PZR_P_HI_TRIP_RESET.y, PZR_P_HI_TRIP.RESET) annotation(Line(points={{223.46,-157.5},{230.5,-157.5},{230.5,-145.5},{247.5,-145.5}}, color={255,0,255}));
      connect(PZR_P_HI_PRETRIP.Q, th_PZR_P_HI_Pretrip) annotation(Line(points={{302.5,-46},{388.25,-46},{388.25,0},{474,0}}, color={255,0,255}));
      connect(PZR_P_HI_TRIP.Q, th_PZR_P_HI_Trip) annotation(Line(points={{302.5,-138},{388.25,-138},{388.25,-16},{474,-16}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="7 High Pressurizer Pressure trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_PZR_P_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_PZR_P_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{590,46}})), Documentation(info="<html><p>High Pressurizer Pressure trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Rising_Trip).</p></html>"));
    end g_PZR_P_HI;

    model g_PZR_P_LO "BP FOD group 8 g_PZR_P_LO: Low Pressurizer Pressure trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_PZR_P "Pressurizer pressure (wide range)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_PZR_P_LO_OB_Ini "Operator initiation of the Low Pressurizer Pressure operating bypass." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_PZR_P_LO_SP_Reset "Operator setpoint reset pushbutton of the Low Pressurizer Pressure trip." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_PZR_P_Valid "Validity of f_PZR_P." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Perm "Low Pressurizer Pressure operating-bypass permissive." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,50},{120,70}})));
      RPS.Interfaces.BooleanOutput h_PZR_P_LO_OB_Pulse "One-scan pulse for each actuation of f_PZR_P_LO_OB_Ini." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,30},{120,50}})));
      RPS.Interfaces.BooleanOutput h_PZR_P_LO_OB_Sta "Low Pressurizer Pressure operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,10},{120,30}})));
      RPS.Interfaces.BooleanOutput h_PZR_P_LO_Reset_Pulse "One-scan pulse for each actuation of f_PZR_P_LO_SP_Reset." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Interfaces.RealOutput h_PZR_P_LO_Trip_SP "Low Pressurizer Pressure manually reset trip setpoint." annotation(Placement(transformation(extent={{1074,-70},{1086,-58}}), iconTransformation(extent={{100,-30},{120,-10}})));
      RPS.Interfaces.BooleanOutput th_PZR_P_LO_Pretrip "Low Pressurizer Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-86},{1086,-74}}), iconTransformation(extent={{100,-50},{120,-30}})));
      RPS.Interfaces.BooleanOutput th_PZR_P_LO_Trip "Low Pressurizer Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-102},{1086,-90}}), iconTransformation(extent={{100,-70},{120,-50}})));
      RPS.Blocks.FB_PERMISSIVE_BELOW PZR_P_LO_OB_PERM(LIM = k_PZR_P_LO_OB_Perm) "implements f_PZR_P_LO_OB_Perm" annotation(Placement(transformation(extent={{250,-40},{300,-20}})));
      RPS.Blocks.FB_EDGE PZR_P_LO_OB_EDGE "implements h_PZR_P_LO_OB_Pulse" annotation(Placement(transformation(extent={{250,-95},{300,-80}})));
      RPS.Blocks.FB_OPERATING_BYPASS PZR_P_LO_OB "implements h_PZR_P_LO_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_EDGE PZR_P_LO_RST_EDGE "implements h_PZR_P_LO_Reset_Pulse" annotation(Placement(transformation(extent={{250,-150},{300,-135}})));
      RPS.Blocks.FB_SP_MANUAL_RESET PZR_P_LO_SP(BAND = k_PZR_P_LO_Band, MIN = k_PZR_P_LO_SP_Min, MAX = k_PZR_P_LO_SP_Max) "implements h_PZR_P_LO_Trip_SP" annotation(Placement(transformation(extent={{550,-105},{600,-80}})));
      RPS.Blocks.FB_TRIP_BISTABLE PZR_P_LO_PRETRIP(DELAY = k_PZR_P_LO_Pretrip_Delay_Scans) "implements th_PZR_P_LO_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE PZR_P_LO_TRIP(DELAY = k_PZR_P_LO_Trip_Delay_Scans) "implements th_PZR_P_LO_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.BooleanExpression PZR_P_LO_PRETRIP_OK(y = ((f_PZR_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression PZR_P_LO_PRETRIP_COND(y = (f_PZR_P <= (h_PZR_P_LO_Trip_SP + k_PZR_P_LO_Pretrip_Margin))) annotation(Placement(transformation(extent={{691.9,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression PZR_P_LO_PRETRIP_RESET(y = (f_PZR_P > ((h_PZR_P_LO_Trip_SP + k_PZR_P_LO_Pretrip_Margin) + k_PZR_P_LO_Pretrip_Hys))) annotation(Placement(transformation(extent={{645,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression PZR_P_LO_TRIP_OK(y = ((f_PZR_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression PZR_P_LO_TRIP_COND(y = (f_PZR_P <= h_PZR_P_LO_Trip_SP)) annotation(Placement(transformation(extent={{754.9,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression PZR_P_LO_TRIP_RESET(y = (f_PZR_P > (h_PZR_P_LO_Trip_SP + k_PZR_P_LO_Trip_Hys))) annotation(Placement(transformation(extent={{706.6,-136.5},{820,-126.5}})));
    equation
      connect(PZR_P_LO_PRETRIP_OK.y, PZR_P_LO_PRETRIP.OK) annotation(Line(points={{827.14,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(PZR_P_LO_PRETRIP_COND.y, PZR_P_LO_PRETRIP.COND) annotation(Line(points={{826.4,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(PZR_P_LO_PRETRIP_RESET.y, PZR_P_LO_PRETRIP.RESET) annotation(Line(points={{828.75,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(PZR_P_LO_TRIP_OK.y, PZR_P_LO_TRIP.OK) annotation(Line(points={{827.14,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(PZR_P_LO_TRIP_COND.y, PZR_P_LO_TRIP.COND) annotation(Line(points={{823.25,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(PZR_P_LO_TRIP_RESET.y, PZR_P_LO_TRIP.RESET) annotation(Line(points={{825.67,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_PZR_P_Valid, PZR_P_LO_OB_PERM.VALID) annotation(Line(points={{6,-80},{235.5,-80},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_PZR_P, PZR_P_LO_OB_PERM.X) annotation(Line(points={{6,0},{232.5,0},{232.5,-32.5},{247.5,-32.5}}, color={0,0,127}));
      connect(PZR_P_LO_OB_PERM.PERM, f_PZR_P_LO_OB_Perm) annotation(Line(points={{302.5,-30},{688.25,-30},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_PZR_P_LO_OB_Ini, PZR_P_LO_OB_EDGE.PB) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-87.5},{247.5,-87.5}}, color={255,0,255}));
      connect(PZR_P_LO_OB_EDGE.Q, h_PZR_P_LO_OB_Pulse) annotation(Line(points={{302.5,-87.5},{688.25,-87.5},{688.25,-16},{1074,-16}}, color={255,0,255}));
      connect(PZR_P_LO_OB_PERM.PERM, PZR_P_LO_OB.PERM) annotation(Line(points={{302.5,-30},{535.5,-30},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(PZR_P_LO_OB_EDGE.Q, PZR_P_LO_OB.PULSE) annotation(Line(points={{302.5,-87.5},{532.5,-87.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(PZR_P_LO_OB.Q, h_PZR_P_LO_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-32},{1074,-32}}, color={255,0,255}));
      connect(f_PZR_P_LO_SP_Reset, PZR_P_LO_RST_EDGE.PB) annotation(Line(points={{6,-64},{235.5,-64},{235.5,-142.5},{247.5,-142.5}}, color={255,0,255}));
      connect(PZR_P_LO_RST_EDGE.Q, h_PZR_P_LO_Reset_Pulse) annotation(Line(points={{302.5,-142.5},{688.25,-142.5},{688.25,-48},{1074,-48}}, color={255,0,255}));
      connect(f_PZR_P_Valid, PZR_P_LO_SP.VALID) annotation(Line(points={{6,-80},{535.5,-80},{535.5,-87.5},{547.5,-87.5}}, color={255,0,255}));
      connect(f_PZR_P, PZR_P_LO_SP.X) annotation(Line(points={{6,0},{532.5,0},{532.5,-92.5},{547.5,-92.5}}, color={0,0,127}));
      connect(PZR_P_LO_RST_EDGE.Q, PZR_P_LO_SP.PULSE) annotation(Line(points={{302.5,-142.5},{529.5,-142.5},{529.5,-97.5},{547.5,-97.5}}, color={255,0,255}));
      connect(PZR_P_LO_SP.Q, h_PZR_P_LO_Trip_SP) annotation(Line(points={{602.5,-92.5},{838.25,-92.5},{838.25,-64},{1074,-64}}, color={0,0,127}));
      connect(PZR_P_LO_OB.Q, PZR_P_LO_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(PZR_P_LO_PRETRIP.Q, th_PZR_P_LO_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-80},{1074,-80}}, color={255,0,255}));
      connect(PZR_P_LO_OB.Q, PZR_P_LO_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(PZR_P_LO_TRIP.Q, th_PZR_P_LO_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-96},{1074,-96}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-90},{100,90}}), graphics={Rectangle(extent={{-100,90},{100,-90}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,124},{160,96}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,88},{96,72}}, textString="8 Low Pressurizer Pressure trip", textColor={95,95,95}), Text(extent={{-96,58},{-2,42}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_PZR_P_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_PZR_P_LO_OB_Perm", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="h_PZR_P_LO_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="h_PZR_P_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="h_PZR_P_LO_Reset_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="h_PZR_P_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="th_PZR_P_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="th_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-190},{1190,46}})), Documentation(info="<html><p>Low Pressurizer Pressure trip (manual reset trip, NuSCR logic type Manual_Reset_Variable_Setpoint_Falling_Trip_with_OB).</p></html>"));
    end g_PZR_P_LO;

    model g_SG1_L_LO "BP FOD group 9 g_SG1_L_LO: Low Steam Generator 1 Water Level trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG1_L "Steam generator 1 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG1_L_Valid "Validity of f_SG1_L." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput th_SG1_L_LO_Pretrip "Low Steam Generator 1 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_SG1_L_LO_Trip "Low Steam Generator 1 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_L_LO_PRETRIP(DELAY = k_SG1_L_LO_Pretrip_Delay_Scans) "implements th_SG1_L_LO_Pretrip" annotation(Placement(transformation(extent={{250,-61},{300,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_L_LO_TRIP(DELAY = k_SG1_L_LO_Trip_Delay_Scans) "implements th_SG1_L_LO_Trip" annotation(Placement(transformation(extent={{250,-153},{300,-123}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_PRETRIP_OK(y = ((f_SG1_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-31.5},{220,-21.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-44.5},{220,-34.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_PRETRIP_COND(y = (f_SG1_L <= k_SG1_L_LO_Pretrip_SP)) annotation(Placement(transformation(extent={{148.6,-57.5},{220,-47.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_PRETRIP_RESET(y = (f_SG1_L > k_SG1_L_LO_Pretrip_Reset)) annotation(Placement(transformation(extent={{144.4,-70.5},{220,-60.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_TRIP_OK(y = ((f_SG1_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-123.5},{220,-113.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-136.5},{220,-126.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_TRIP_COND(y = (f_SG1_L <= k_SG1_L_LO_Trip_SP)) annotation(Placement(transformation(extent={{154.9,-149.5},{220,-139.5}})));
      RPS.Blocks.BooleanExpression SG1_L_LO_TRIP_RESET(y = (f_SG1_L > k_SG1_L_LO_Trip_Reset)) annotation(Placement(transformation(extent={{150.7,-162.5},{220,-152.5}})));
    equation
      connect(SG1_L_LO_PRETRIP_OK.y, SG1_L_LO_PRETRIP.OK) annotation(Line(points={{227.14,-26.5},{239.5,-26.5},{239.5,-38.5},{247.5,-38.5}}, color={255,0,255}));
      connect(SG1_L_LO_PRETRIP_BYP.y, SG1_L_LO_PRETRIP.BYP) annotation(Line(points={{222,-39.5},{236.5,-39.5},{236.5,-43.5},{247.5,-43.5}}, color={255,0,255}));
      connect(SG1_L_LO_PRETRIP_COND.y, SG1_L_LO_PRETRIP.COND) annotation(Line(points={{223.57,-52.5},{233.5,-52.5},{233.5,-48.5},{247.5,-48.5}}, color={255,0,255}));
      connect(SG1_L_LO_PRETRIP_RESET.y, SG1_L_LO_PRETRIP.RESET) annotation(Line(points={{223.78,-65.5},{230.5,-65.5},{230.5,-53.5},{247.5,-53.5}}, color={255,0,255}));
      connect(SG1_L_LO_TRIP_OK.y, SG1_L_LO_TRIP.OK) annotation(Line(points={{227.14,-118.5},{239.5,-118.5},{239.5,-130.5},{247.5,-130.5}}, color={255,0,255}));
      connect(SG1_L_LO_TRIP_BYP.y, SG1_L_LO_TRIP.BYP) annotation(Line(points={{222,-131.5},{236.5,-131.5},{236.5,-135.5},{247.5,-135.5}}, color={255,0,255}));
      connect(SG1_L_LO_TRIP_COND.y, SG1_L_LO_TRIP.COND) annotation(Line(points={{223.25,-144.5},{233.5,-144.5},{233.5,-140.5},{247.5,-140.5}}, color={255,0,255}));
      connect(SG1_L_LO_TRIP_RESET.y, SG1_L_LO_TRIP.RESET) annotation(Line(points={{223.46,-157.5},{230.5,-157.5},{230.5,-145.5},{247.5,-145.5}}, color={255,0,255}));
      connect(SG1_L_LO_PRETRIP.Q, th_SG1_L_LO_Pretrip) annotation(Line(points={{302.5,-46},{388.25,-46},{388.25,0},{474,0}}, color={255,0,255}));
      connect(SG1_L_LO_TRIP.Q, th_SG1_L_LO_Trip) annotation(Line(points={{302.5,-138},{388.25,-138},{388.25,-16},{474,-16}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="9 Low Steam Generator 1 Water Level trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG1_L_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_SG1_L_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{590,46}})), Documentation(info="<html><p>Low Steam Generator 1 Water Level trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Falling_Trip).</p></html>"));
    end g_SG1_L_LO;

    model g_SG2_L_LO "BP FOD group 10 g_SG2_L_LO: Low Steam Generator 2 Water Level trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG2_L "Steam generator 2 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG2_L_Valid "Validity of f_SG2_L." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput th_SG2_L_LO_Pretrip "Low Steam Generator 2 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_SG2_L_LO_Trip "Low Steam Generator 2 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_L_LO_PRETRIP(DELAY = k_SG2_L_LO_Pretrip_Delay_Scans) "implements th_SG2_L_LO_Pretrip" annotation(Placement(transformation(extent={{250,-61},{300,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_L_LO_TRIP(DELAY = k_SG2_L_LO_Trip_Delay_Scans) "implements th_SG2_L_LO_Trip" annotation(Placement(transformation(extent={{250,-153},{300,-123}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_PRETRIP_OK(y = ((f_SG2_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-31.5},{220,-21.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-44.5},{220,-34.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_PRETRIP_COND(y = (f_SG2_L <= k_SG2_L_LO_Pretrip_SP)) annotation(Placement(transformation(extent={{148.6,-57.5},{220,-47.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_PRETRIP_RESET(y = (f_SG2_L > k_SG2_L_LO_Pretrip_Reset)) annotation(Placement(transformation(extent={{144.4,-70.5},{220,-60.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_TRIP_OK(y = ((f_SG2_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-123.5},{220,-113.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-136.5},{220,-126.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_TRIP_COND(y = (f_SG2_L <= k_SG2_L_LO_Trip_SP)) annotation(Placement(transformation(extent={{154.9,-149.5},{220,-139.5}})));
      RPS.Blocks.BooleanExpression SG2_L_LO_TRIP_RESET(y = (f_SG2_L > k_SG2_L_LO_Trip_Reset)) annotation(Placement(transformation(extent={{150.7,-162.5},{220,-152.5}})));
    equation
      connect(SG2_L_LO_PRETRIP_OK.y, SG2_L_LO_PRETRIP.OK) annotation(Line(points={{227.14,-26.5},{239.5,-26.5},{239.5,-38.5},{247.5,-38.5}}, color={255,0,255}));
      connect(SG2_L_LO_PRETRIP_BYP.y, SG2_L_LO_PRETRIP.BYP) annotation(Line(points={{222,-39.5},{236.5,-39.5},{236.5,-43.5},{247.5,-43.5}}, color={255,0,255}));
      connect(SG2_L_LO_PRETRIP_COND.y, SG2_L_LO_PRETRIP.COND) annotation(Line(points={{223.57,-52.5},{233.5,-52.5},{233.5,-48.5},{247.5,-48.5}}, color={255,0,255}));
      connect(SG2_L_LO_PRETRIP_RESET.y, SG2_L_LO_PRETRIP.RESET) annotation(Line(points={{223.78,-65.5},{230.5,-65.5},{230.5,-53.5},{247.5,-53.5}}, color={255,0,255}));
      connect(SG2_L_LO_TRIP_OK.y, SG2_L_LO_TRIP.OK) annotation(Line(points={{227.14,-118.5},{239.5,-118.5},{239.5,-130.5},{247.5,-130.5}}, color={255,0,255}));
      connect(SG2_L_LO_TRIP_BYP.y, SG2_L_LO_TRIP.BYP) annotation(Line(points={{222,-131.5},{236.5,-131.5},{236.5,-135.5},{247.5,-135.5}}, color={255,0,255}));
      connect(SG2_L_LO_TRIP_COND.y, SG2_L_LO_TRIP.COND) annotation(Line(points={{223.25,-144.5},{233.5,-144.5},{233.5,-140.5},{247.5,-140.5}}, color={255,0,255}));
      connect(SG2_L_LO_TRIP_RESET.y, SG2_L_LO_TRIP.RESET) annotation(Line(points={{223.46,-157.5},{230.5,-157.5},{230.5,-145.5},{247.5,-145.5}}, color={255,0,255}));
      connect(SG2_L_LO_PRETRIP.Q, th_SG2_L_LO_Pretrip) annotation(Line(points={{302.5,-46},{388.25,-46},{388.25,0},{474,0}}, color={255,0,255}));
      connect(SG2_L_LO_TRIP.Q, th_SG2_L_LO_Trip) annotation(Line(points={{302.5,-138},{388.25,-138},{388.25,-16},{474,-16}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="10 Low Steam Generator 2 Water Level trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG2_L_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_SG2_L_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{590,46}})), Documentation(info="<html><p>Low Steam Generator 2 Water Level trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Falling_Trip).</p></html>"));
    end g_SG2_L_LO;

    model g_SG1_L_HI "BP FOD group 11 g_SG1_L_HI: High Steam Generator 1 Water Level trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG1_L "Steam generator 1 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG1_L_Valid "Validity of f_SG1_L." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput th_SG1_L_HI_Pretrip "High Steam Generator 1 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_SG1_L_HI_Trip "High Steam Generator 1 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_L_HI_PRETRIP(DELAY = k_SG1_L_HI_Pretrip_Delay_Scans) "implements th_SG1_L_HI_Pretrip" annotation(Placement(transformation(extent={{250,-61},{300,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_L_HI_TRIP(DELAY = k_SG1_L_HI_Trip_Delay_Scans) "implements th_SG1_L_HI_Trip" annotation(Placement(transformation(extent={{250,-153},{300,-123}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_PRETRIP_OK(y = ((f_SG1_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-31.5},{220,-21.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-44.5},{220,-34.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_PRETRIP_COND(y = (f_SG1_L >= k_SG1_L_HI_Pretrip_SP)) annotation(Placement(transformation(extent={{148.6,-57.5},{220,-47.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_PRETRIP_RESET(y = (f_SG1_L < k_SG1_L_HI_Pretrip_Reset)) annotation(Placement(transformation(extent={{144.4,-70.5},{220,-60.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_TRIP_OK(y = ((f_SG1_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-123.5},{220,-113.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-136.5},{220,-126.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_TRIP_COND(y = (f_SG1_L >= k_SG1_L_HI_Trip_SP)) annotation(Placement(transformation(extent={{154.9,-149.5},{220,-139.5}})));
      RPS.Blocks.BooleanExpression SG1_L_HI_TRIP_RESET(y = (f_SG1_L < k_SG1_L_HI_Trip_Reset)) annotation(Placement(transformation(extent={{150.7,-162.5},{220,-152.5}})));
    equation
      connect(SG1_L_HI_PRETRIP_OK.y, SG1_L_HI_PRETRIP.OK) annotation(Line(points={{227.14,-26.5},{239.5,-26.5},{239.5,-38.5},{247.5,-38.5}}, color={255,0,255}));
      connect(SG1_L_HI_PRETRIP_BYP.y, SG1_L_HI_PRETRIP.BYP) annotation(Line(points={{222,-39.5},{236.5,-39.5},{236.5,-43.5},{247.5,-43.5}}, color={255,0,255}));
      connect(SG1_L_HI_PRETRIP_COND.y, SG1_L_HI_PRETRIP.COND) annotation(Line(points={{223.57,-52.5},{233.5,-52.5},{233.5,-48.5},{247.5,-48.5}}, color={255,0,255}));
      connect(SG1_L_HI_PRETRIP_RESET.y, SG1_L_HI_PRETRIP.RESET) annotation(Line(points={{223.78,-65.5},{230.5,-65.5},{230.5,-53.5},{247.5,-53.5}}, color={255,0,255}));
      connect(SG1_L_HI_TRIP_OK.y, SG1_L_HI_TRIP.OK) annotation(Line(points={{227.14,-118.5},{239.5,-118.5},{239.5,-130.5},{247.5,-130.5}}, color={255,0,255}));
      connect(SG1_L_HI_TRIP_BYP.y, SG1_L_HI_TRIP.BYP) annotation(Line(points={{222,-131.5},{236.5,-131.5},{236.5,-135.5},{247.5,-135.5}}, color={255,0,255}));
      connect(SG1_L_HI_TRIP_COND.y, SG1_L_HI_TRIP.COND) annotation(Line(points={{223.25,-144.5},{233.5,-144.5},{233.5,-140.5},{247.5,-140.5}}, color={255,0,255}));
      connect(SG1_L_HI_TRIP_RESET.y, SG1_L_HI_TRIP.RESET) annotation(Line(points={{223.46,-157.5},{230.5,-157.5},{230.5,-145.5},{247.5,-145.5}}, color={255,0,255}));
      connect(SG1_L_HI_PRETRIP.Q, th_SG1_L_HI_Pretrip) annotation(Line(points={{302.5,-46},{388.25,-46},{388.25,0},{474,0}}, color={255,0,255}));
      connect(SG1_L_HI_TRIP.Q, th_SG1_L_HI_Trip) annotation(Line(points={{302.5,-138},{388.25,-138},{388.25,-16},{474,-16}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="11 High Steam Generator 1 Water Level trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG1_L_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_SG1_L_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{590,46}})), Documentation(info="<html><p>High Steam Generator 1 Water Level trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Rising_Trip).</p></html>"));
    end g_SG1_L_HI;

    model g_SG2_L_HI "BP FOD group 12 g_SG2_L_HI: High Steam Generator 2 Water Level trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG2_L "Steam generator 2 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG2_L_Valid "Validity of f_SG2_L." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput th_SG2_L_HI_Pretrip "High Steam Generator 2 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_SG2_L_HI_Trip "High Steam Generator 2 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_L_HI_PRETRIP(DELAY = k_SG2_L_HI_Pretrip_Delay_Scans) "implements th_SG2_L_HI_Pretrip" annotation(Placement(transformation(extent={{250,-61},{300,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_L_HI_TRIP(DELAY = k_SG2_L_HI_Trip_Delay_Scans) "implements th_SG2_L_HI_Trip" annotation(Placement(transformation(extent={{250,-153},{300,-123}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_PRETRIP_OK(y = ((f_SG2_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-31.5},{220,-21.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-44.5},{220,-34.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_PRETRIP_COND(y = (f_SG2_L >= k_SG2_L_HI_Pretrip_SP)) annotation(Placement(transformation(extent={{148.6,-57.5},{220,-47.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_PRETRIP_RESET(y = (f_SG2_L < k_SG2_L_HI_Pretrip_Reset)) annotation(Placement(transformation(extent={{144.4,-70.5},{220,-60.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_TRIP_OK(y = ((f_SG2_L_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{77.2,-123.5},{220,-113.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-136.5},{220,-126.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_TRIP_COND(y = (f_SG2_L >= k_SG2_L_HI_Trip_SP)) annotation(Placement(transformation(extent={{154.9,-149.5},{220,-139.5}})));
      RPS.Blocks.BooleanExpression SG2_L_HI_TRIP_RESET(y = (f_SG2_L < k_SG2_L_HI_Trip_Reset)) annotation(Placement(transformation(extent={{150.7,-162.5},{220,-152.5}})));
    equation
      connect(SG2_L_HI_PRETRIP_OK.y, SG2_L_HI_PRETRIP.OK) annotation(Line(points={{227.14,-26.5},{239.5,-26.5},{239.5,-38.5},{247.5,-38.5}}, color={255,0,255}));
      connect(SG2_L_HI_PRETRIP_BYP.y, SG2_L_HI_PRETRIP.BYP) annotation(Line(points={{222,-39.5},{236.5,-39.5},{236.5,-43.5},{247.5,-43.5}}, color={255,0,255}));
      connect(SG2_L_HI_PRETRIP_COND.y, SG2_L_HI_PRETRIP.COND) annotation(Line(points={{223.57,-52.5},{233.5,-52.5},{233.5,-48.5},{247.5,-48.5}}, color={255,0,255}));
      connect(SG2_L_HI_PRETRIP_RESET.y, SG2_L_HI_PRETRIP.RESET) annotation(Line(points={{223.78,-65.5},{230.5,-65.5},{230.5,-53.5},{247.5,-53.5}}, color={255,0,255}));
      connect(SG2_L_HI_TRIP_OK.y, SG2_L_HI_TRIP.OK) annotation(Line(points={{227.14,-118.5},{239.5,-118.5},{239.5,-130.5},{247.5,-130.5}}, color={255,0,255}));
      connect(SG2_L_HI_TRIP_BYP.y, SG2_L_HI_TRIP.BYP) annotation(Line(points={{222,-131.5},{236.5,-131.5},{236.5,-135.5},{247.5,-135.5}}, color={255,0,255}));
      connect(SG2_L_HI_TRIP_COND.y, SG2_L_HI_TRIP.COND) annotation(Line(points={{223.25,-144.5},{233.5,-144.5},{233.5,-140.5},{247.5,-140.5}}, color={255,0,255}));
      connect(SG2_L_HI_TRIP_RESET.y, SG2_L_HI_TRIP.RESET) annotation(Line(points={{223.46,-157.5},{230.5,-157.5},{230.5,-145.5},{247.5,-145.5}}, color={255,0,255}));
      connect(SG2_L_HI_PRETRIP.Q, th_SG2_L_HI_Pretrip) annotation(Line(points={{302.5,-46},{388.25,-46},{388.25,0},{474,0}}, color={255,0,255}));
      connect(SG2_L_HI_TRIP.Q, th_SG2_L_HI_Trip) annotation(Line(points={{302.5,-138},{388.25,-138},{388.25,-16},{474,-16}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="12 High Steam Generator 2 Water Level trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG2_L_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_SG2_L_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{590,46}})), Documentation(info="<html><p>High Steam Generator 2 Water Level trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Rising_Trip).</p></html>"));
    end g_SG2_L_HI;

    model g_SG1_P_LO "BP FOD group 13 g_SG1_P_LO: Low Steam Generator 1 Pressure trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG1_P "Steam generator 1 pressure." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_SG1_P_LO_OB_Ini "Operator initiation of the Low Steam Generator 1 Pressure operating bypass." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG1_P_LO_SP_Reset "Operator setpoint reset pushbutton of the Low Steam Generator 1 Pressure trip." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_SG1_P_Valid "Validity of f_SG1_P." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Perm "Low Steam Generator 1 Pressure operating-bypass permissive." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,50},{120,70}})));
      RPS.Interfaces.BooleanOutput h_SG1_P_LO_OB_Pulse "One-scan pulse for each actuation of f_SG1_P_LO_OB_Ini." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,30},{120,50}})));
      RPS.Interfaces.BooleanOutput h_SG1_P_LO_OB_Sta "Low Steam Generator 1 Pressure operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,10},{120,30}})));
      RPS.Interfaces.BooleanOutput h_SG1_P_LO_Reset_Pulse "One-scan pulse for each actuation of f_SG1_P_LO_SP_Reset." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Interfaces.RealOutput h_SG1_P_LO_Trip_SP "Low Steam Generator 1 Pressure manually reset trip setpoint." annotation(Placement(transformation(extent={{1074,-70},{1086,-58}}), iconTransformation(extent={{100,-30},{120,-10}})));
      RPS.Interfaces.BooleanOutput th_SG1_P_LO_Pretrip "Low Steam Generator 1 Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-86},{1086,-74}}), iconTransformation(extent={{100,-50},{120,-30}})));
      RPS.Interfaces.BooleanOutput th_SG1_P_LO_Trip "Low Steam Generator 1 Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-102},{1086,-90}}), iconTransformation(extent={{100,-70},{120,-50}})));
      RPS.Blocks.FB_PERMISSIVE_BELOW SG1_P_LO_OB_PERM(LIM = k_SG1_P_LO_OB_Perm) "implements f_SG1_P_LO_OB_Perm" annotation(Placement(transformation(extent={{250,-40},{300,-20}})));
      RPS.Blocks.FB_EDGE SG1_P_LO_OB_EDGE "implements h_SG1_P_LO_OB_Pulse" annotation(Placement(transformation(extent={{250,-95},{300,-80}})));
      RPS.Blocks.FB_OPERATING_BYPASS SG1_P_LO_OB "implements h_SG1_P_LO_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_EDGE SG1_P_LO_RST_EDGE "implements h_SG1_P_LO_Reset_Pulse" annotation(Placement(transformation(extent={{250,-150},{300,-135}})));
      RPS.Blocks.FB_SP_MANUAL_RESET SG1_P_LO_SP(BAND = k_SG1_P_LO_Band, MIN = k_SG1_P_LO_SP_Min, MAX = k_SG1_P_LO_SP_Max) "implements h_SG1_P_LO_Trip_SP" annotation(Placement(transformation(extent={{550,-105},{600,-80}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_P_LO_PRETRIP(DELAY = k_SG1_P_LO_Pretrip_Delay_Scans) "implements th_SG1_P_LO_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_P_LO_TRIP(DELAY = k_SG1_P_LO_Trip_Delay_Scans) "implements th_SG1_P_LO_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.BooleanExpression SG1_P_LO_PRETRIP_OK(y = ((f_SG1_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression SG1_P_LO_PRETRIP_COND(y = (f_SG1_P <= (h_SG1_P_LO_Trip_SP + k_SG1_P_LO_Pretrip_Margin))) annotation(Placement(transformation(extent={{691.9,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression SG1_P_LO_PRETRIP_RESET(y = (f_SG1_P > ((h_SG1_P_LO_Trip_SP + k_SG1_P_LO_Pretrip_Margin) + k_SG1_P_LO_Pretrip_Hys))) annotation(Placement(transformation(extent={{645,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression SG1_P_LO_TRIP_OK(y = ((f_SG1_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression SG1_P_LO_TRIP_COND(y = (f_SG1_P <= h_SG1_P_LO_Trip_SP)) annotation(Placement(transformation(extent={{754.9,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression SG1_P_LO_TRIP_RESET(y = (f_SG1_P > (h_SG1_P_LO_Trip_SP + k_SG1_P_LO_Trip_Hys))) annotation(Placement(transformation(extent={{706.6,-136.5},{820,-126.5}})));
    equation
      connect(SG1_P_LO_PRETRIP_OK.y, SG1_P_LO_PRETRIP.OK) annotation(Line(points={{827.14,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(SG1_P_LO_PRETRIP_COND.y, SG1_P_LO_PRETRIP.COND) annotation(Line(points={{826.4,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(SG1_P_LO_PRETRIP_RESET.y, SG1_P_LO_PRETRIP.RESET) annotation(Line(points={{828.75,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(SG1_P_LO_TRIP_OK.y, SG1_P_LO_TRIP.OK) annotation(Line(points={{827.14,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(SG1_P_LO_TRIP_COND.y, SG1_P_LO_TRIP.COND) annotation(Line(points={{823.25,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(SG1_P_LO_TRIP_RESET.y, SG1_P_LO_TRIP.RESET) annotation(Line(points={{825.67,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_SG1_P_Valid, SG1_P_LO_OB_PERM.VALID) annotation(Line(points={{6,-80},{235.5,-80},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_SG1_P, SG1_P_LO_OB_PERM.X) annotation(Line(points={{6,0},{232.5,0},{232.5,-32.5},{247.5,-32.5}}, color={0,0,127}));
      connect(SG1_P_LO_OB_PERM.PERM, f_SG1_P_LO_OB_Perm) annotation(Line(points={{302.5,-30},{688.25,-30},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_SG1_P_LO_OB_Ini, SG1_P_LO_OB_EDGE.PB) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-87.5},{247.5,-87.5}}, color={255,0,255}));
      connect(SG1_P_LO_OB_EDGE.Q, h_SG1_P_LO_OB_Pulse) annotation(Line(points={{302.5,-87.5},{688.25,-87.5},{688.25,-16},{1074,-16}}, color={255,0,255}));
      connect(SG1_P_LO_OB_PERM.PERM, SG1_P_LO_OB.PERM) annotation(Line(points={{302.5,-30},{535.5,-30},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(SG1_P_LO_OB_EDGE.Q, SG1_P_LO_OB.PULSE) annotation(Line(points={{302.5,-87.5},{532.5,-87.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(SG1_P_LO_OB.Q, h_SG1_P_LO_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-32},{1074,-32}}, color={255,0,255}));
      connect(f_SG1_P_LO_SP_Reset, SG1_P_LO_RST_EDGE.PB) annotation(Line(points={{6,-64},{235.5,-64},{235.5,-142.5},{247.5,-142.5}}, color={255,0,255}));
      connect(SG1_P_LO_RST_EDGE.Q, h_SG1_P_LO_Reset_Pulse) annotation(Line(points={{302.5,-142.5},{688.25,-142.5},{688.25,-48},{1074,-48}}, color={255,0,255}));
      connect(f_SG1_P_Valid, SG1_P_LO_SP.VALID) annotation(Line(points={{6,-80},{535.5,-80},{535.5,-87.5},{547.5,-87.5}}, color={255,0,255}));
      connect(f_SG1_P, SG1_P_LO_SP.X) annotation(Line(points={{6,0},{532.5,0},{532.5,-92.5},{547.5,-92.5}}, color={0,0,127}));
      connect(SG1_P_LO_RST_EDGE.Q, SG1_P_LO_SP.PULSE) annotation(Line(points={{302.5,-142.5},{529.5,-142.5},{529.5,-97.5},{547.5,-97.5}}, color={255,0,255}));
      connect(SG1_P_LO_SP.Q, h_SG1_P_LO_Trip_SP) annotation(Line(points={{602.5,-92.5},{838.25,-92.5},{838.25,-64},{1074,-64}}, color={0,0,127}));
      connect(SG1_P_LO_OB.Q, SG1_P_LO_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(SG1_P_LO_PRETRIP.Q, th_SG1_P_LO_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-80},{1074,-80}}, color={255,0,255}));
      connect(SG1_P_LO_OB.Q, SG1_P_LO_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(SG1_P_LO_TRIP.Q, th_SG1_P_LO_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-96},{1074,-96}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-90},{100,90}}), graphics={Rectangle(extent={{-100,90},{100,-90}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,124},{160,96}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,88},{96,72}}, textString="13 Low Steam Generator 1 Pressure trip", textColor={95,95,95}), Text(extent={{-96,58},{-2,42}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_SG1_P_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_SG1_P_LO_OB_Perm", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="h_SG1_P_LO_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="h_SG1_P_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="h_SG1_P_LO_Reset_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="h_SG1_P_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="th_SG1_P_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="th_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-190},{1190,46}})), Documentation(info="<html><p>Low Steam Generator 1 Pressure trip (manual reset trip, NuSCR logic type Manual_Reset_Variable_Setpoint_Falling_Trip_with_OB).</p></html>"));
    end g_SG1_P_LO;

    model g_SG2_P_LO "BP FOD group 14 g_SG2_P_LO: Low Steam Generator 2 Pressure trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG2_P "Steam generator 2 pressure." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_SG2_P_LO_OB_Ini "Operator initiation of the Low Steam Generator 2 Pressure operating bypass." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG2_P_LO_SP_Reset "Operator setpoint reset pushbutton of the Low Steam Generator 2 Pressure trip." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_SG2_P_Valid "Validity of f_SG2_P." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Perm "Low Steam Generator 2 Pressure operating-bypass permissive." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,50},{120,70}})));
      RPS.Interfaces.BooleanOutput h_SG2_P_LO_OB_Pulse "One-scan pulse for each actuation of f_SG2_P_LO_OB_Ini." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,30},{120,50}})));
      RPS.Interfaces.BooleanOutput h_SG2_P_LO_OB_Sta "Low Steam Generator 2 Pressure operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,10},{120,30}})));
      RPS.Interfaces.BooleanOutput h_SG2_P_LO_Reset_Pulse "One-scan pulse for each actuation of f_SG2_P_LO_SP_Reset." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Interfaces.RealOutput h_SG2_P_LO_Trip_SP "Low Steam Generator 2 Pressure manually reset trip setpoint." annotation(Placement(transformation(extent={{1074,-70},{1086,-58}}), iconTransformation(extent={{100,-30},{120,-10}})));
      RPS.Interfaces.BooleanOutput th_SG2_P_LO_Pretrip "Low Steam Generator 2 Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-86},{1086,-74}}), iconTransformation(extent={{100,-50},{120,-30}})));
      RPS.Interfaces.BooleanOutput th_SG2_P_LO_Trip "Low Steam Generator 2 Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-102},{1086,-90}}), iconTransformation(extent={{100,-70},{120,-50}})));
      RPS.Blocks.FB_PERMISSIVE_BELOW SG2_P_LO_OB_PERM(LIM = k_SG2_P_LO_OB_Perm) "implements f_SG2_P_LO_OB_Perm" annotation(Placement(transformation(extent={{250,-40},{300,-20}})));
      RPS.Blocks.FB_EDGE SG2_P_LO_OB_EDGE "implements h_SG2_P_LO_OB_Pulse" annotation(Placement(transformation(extent={{250,-95},{300,-80}})));
      RPS.Blocks.FB_OPERATING_BYPASS SG2_P_LO_OB "implements h_SG2_P_LO_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_EDGE SG2_P_LO_RST_EDGE "implements h_SG2_P_LO_Reset_Pulse" annotation(Placement(transformation(extent={{250,-150},{300,-135}})));
      RPS.Blocks.FB_SP_MANUAL_RESET SG2_P_LO_SP(BAND = k_SG2_P_LO_Band, MIN = k_SG2_P_LO_SP_Min, MAX = k_SG2_P_LO_SP_Max) "implements h_SG2_P_LO_Trip_SP" annotation(Placement(transformation(extent={{550,-105},{600,-80}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_P_LO_PRETRIP(DELAY = k_SG2_P_LO_Pretrip_Delay_Scans) "implements th_SG2_P_LO_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_P_LO_TRIP(DELAY = k_SG2_P_LO_Trip_Delay_Scans) "implements th_SG2_P_LO_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.BooleanExpression SG2_P_LO_PRETRIP_OK(y = ((f_SG2_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression SG2_P_LO_PRETRIP_COND(y = (f_SG2_P <= (h_SG2_P_LO_Trip_SP + k_SG2_P_LO_Pretrip_Margin))) annotation(Placement(transformation(extent={{691.9,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression SG2_P_LO_PRETRIP_RESET(y = (f_SG2_P > ((h_SG2_P_LO_Trip_SP + k_SG2_P_LO_Pretrip_Margin) + k_SG2_P_LO_Pretrip_Hys))) annotation(Placement(transformation(extent={{645,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression SG2_P_LO_TRIP_OK(y = ((f_SG2_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression SG2_P_LO_TRIP_COND(y = (f_SG2_P <= h_SG2_P_LO_Trip_SP)) annotation(Placement(transformation(extent={{754.9,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression SG2_P_LO_TRIP_RESET(y = (f_SG2_P > (h_SG2_P_LO_Trip_SP + k_SG2_P_LO_Trip_Hys))) annotation(Placement(transformation(extent={{706.6,-136.5},{820,-126.5}})));
    equation
      connect(SG2_P_LO_PRETRIP_OK.y, SG2_P_LO_PRETRIP.OK) annotation(Line(points={{827.14,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(SG2_P_LO_PRETRIP_COND.y, SG2_P_LO_PRETRIP.COND) annotation(Line(points={{826.4,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(SG2_P_LO_PRETRIP_RESET.y, SG2_P_LO_PRETRIP.RESET) annotation(Line(points={{828.75,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(SG2_P_LO_TRIP_OK.y, SG2_P_LO_TRIP.OK) annotation(Line(points={{827.14,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(SG2_P_LO_TRIP_COND.y, SG2_P_LO_TRIP.COND) annotation(Line(points={{823.25,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(SG2_P_LO_TRIP_RESET.y, SG2_P_LO_TRIP.RESET) annotation(Line(points={{825.67,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_SG2_P_Valid, SG2_P_LO_OB_PERM.VALID) annotation(Line(points={{6,-80},{235.5,-80},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_SG2_P, SG2_P_LO_OB_PERM.X) annotation(Line(points={{6,0},{232.5,0},{232.5,-32.5},{247.5,-32.5}}, color={0,0,127}));
      connect(SG2_P_LO_OB_PERM.PERM, f_SG2_P_LO_OB_Perm) annotation(Line(points={{302.5,-30},{688.25,-30},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_SG2_P_LO_OB_Ini, SG2_P_LO_OB_EDGE.PB) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-87.5},{247.5,-87.5}}, color={255,0,255}));
      connect(SG2_P_LO_OB_EDGE.Q, h_SG2_P_LO_OB_Pulse) annotation(Line(points={{302.5,-87.5},{688.25,-87.5},{688.25,-16},{1074,-16}}, color={255,0,255}));
      connect(SG2_P_LO_OB_PERM.PERM, SG2_P_LO_OB.PERM) annotation(Line(points={{302.5,-30},{535.5,-30},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(SG2_P_LO_OB_EDGE.Q, SG2_P_LO_OB.PULSE) annotation(Line(points={{302.5,-87.5},{532.5,-87.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(SG2_P_LO_OB.Q, h_SG2_P_LO_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-32},{1074,-32}}, color={255,0,255}));
      connect(f_SG2_P_LO_SP_Reset, SG2_P_LO_RST_EDGE.PB) annotation(Line(points={{6,-64},{235.5,-64},{235.5,-142.5},{247.5,-142.5}}, color={255,0,255}));
      connect(SG2_P_LO_RST_EDGE.Q, h_SG2_P_LO_Reset_Pulse) annotation(Line(points={{302.5,-142.5},{688.25,-142.5},{688.25,-48},{1074,-48}}, color={255,0,255}));
      connect(f_SG2_P_Valid, SG2_P_LO_SP.VALID) annotation(Line(points={{6,-80},{535.5,-80},{535.5,-87.5},{547.5,-87.5}}, color={255,0,255}));
      connect(f_SG2_P, SG2_P_LO_SP.X) annotation(Line(points={{6,0},{532.5,0},{532.5,-92.5},{547.5,-92.5}}, color={0,0,127}));
      connect(SG2_P_LO_RST_EDGE.Q, SG2_P_LO_SP.PULSE) annotation(Line(points={{302.5,-142.5},{529.5,-142.5},{529.5,-97.5},{547.5,-97.5}}, color={255,0,255}));
      connect(SG2_P_LO_SP.Q, h_SG2_P_LO_Trip_SP) annotation(Line(points={{602.5,-92.5},{838.25,-92.5},{838.25,-64},{1074,-64}}, color={0,0,127}));
      connect(SG2_P_LO_OB.Q, SG2_P_LO_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(SG2_P_LO_PRETRIP.Q, th_SG2_P_LO_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-80},{1074,-80}}, color={255,0,255}));
      connect(SG2_P_LO_OB.Q, SG2_P_LO_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(SG2_P_LO_TRIP.Q, th_SG2_P_LO_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-96},{1074,-96}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-90},{100,90}}), graphics={Rectangle(extent={{-100,90},{100,-90}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,124},{160,96}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,88},{96,72}}, textString="14 Low Steam Generator 2 Pressure trip", textColor={95,95,95}), Text(extent={{-96,58},{-2,42}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_SG2_P_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_SG2_P_LO_OB_Perm", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="h_SG2_P_LO_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="h_SG2_P_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="h_SG2_P_LO_Reset_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="h_SG2_P_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="th_SG2_P_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="th_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-190},{1190,46}})), Documentation(info="<html><p>Low Steam Generator 2 Pressure trip (manual reset trip, NuSCR logic type Manual_Reset_Variable_Setpoint_Falling_Trip_with_OB).</p></html>"));
    end g_SG2_P_LO;

    model g_CTMT_P_HI "BP FOD group 15 g_CTMT_P_HI: High Containment Pressure trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_CTMT_P "Containment pressure." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_CTMT_P_Valid "Validity of f_CTMT_P." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanOutput th_CTMT_P_HI_Pretrip "High Containment Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.BooleanOutput th_CTMT_P_HI_Trip "High Containment Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-22},{486,-10}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Blocks.FB_TRIP_BISTABLE CTMT_P_HI_PRETRIP(DELAY = k_CTMT_P_HI_Pretrip_Delay_Scans) "implements th_CTMT_P_HI_Pretrip" annotation(Placement(transformation(extent={{250,-61},{300,-31}})));
      RPS.Blocks.FB_TRIP_BISTABLE CTMT_P_HI_TRIP(DELAY = k_CTMT_P_HI_Trip_Delay_Scans) "implements th_CTMT_P_HI_Trip" annotation(Placement(transformation(extent={{250,-153},{300,-123}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_PRETRIP_OK(y = ((f_CTMT_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{75.1,-31.5},{220,-21.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_PRETRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-44.5},{220,-34.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_PRETRIP_COND(y = (f_CTMT_P >= k_CTMT_P_HI_Pretrip_SP)) annotation(Placement(transformation(extent={{144.4,-57.5},{220,-47.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_PRETRIP_RESET(y = (f_CTMT_P < k_CTMT_P_HI_Pretrip_Reset)) annotation(Placement(transformation(extent={{140.2,-70.5},{220,-60.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_TRIP_OK(y = ((f_CTMT_P_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{75.1,-123.5},{220,-113.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_TRIP_BYP(y = false) annotation(Placement(transformation(extent={{180,-136.5},{220,-126.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_TRIP_COND(y = (f_CTMT_P >= k_CTMT_P_HI_Trip_SP)) annotation(Placement(transformation(extent={{150.7,-149.5},{220,-139.5}})));
      RPS.Blocks.BooleanExpression CTMT_P_HI_TRIP_RESET(y = (f_CTMT_P < k_CTMT_P_HI_Trip_Reset)) annotation(Placement(transformation(extent={{146.5,-162.5},{220,-152.5}})));
    equation
      connect(CTMT_P_HI_PRETRIP_OK.y, CTMT_P_HI_PRETRIP.OK) annotation(Line(points={{227.25,-26.5},{239.5,-26.5},{239.5,-38.5},{247.5,-38.5}}, color={255,0,255}));
      connect(CTMT_P_HI_PRETRIP_BYP.y, CTMT_P_HI_PRETRIP.BYP) annotation(Line(points={{222,-39.5},{236.5,-39.5},{236.5,-43.5},{247.5,-43.5}}, color={255,0,255}));
      connect(CTMT_P_HI_PRETRIP_COND.y, CTMT_P_HI_PRETRIP.COND) annotation(Line(points={{223.78,-52.5},{233.5,-52.5},{233.5,-48.5},{247.5,-48.5}}, color={255,0,255}));
      connect(CTMT_P_HI_PRETRIP_RESET.y, CTMT_P_HI_PRETRIP.RESET) annotation(Line(points={{223.99,-65.5},{230.5,-65.5},{230.5,-53.5},{247.5,-53.5}}, color={255,0,255}));
      connect(CTMT_P_HI_TRIP_OK.y, CTMT_P_HI_TRIP.OK) annotation(Line(points={{227.25,-118.5},{239.5,-118.5},{239.5,-130.5},{247.5,-130.5}}, color={255,0,255}));
      connect(CTMT_P_HI_TRIP_BYP.y, CTMT_P_HI_TRIP.BYP) annotation(Line(points={{222,-131.5},{236.5,-131.5},{236.5,-135.5},{247.5,-135.5}}, color={255,0,255}));
      connect(CTMT_P_HI_TRIP_COND.y, CTMT_P_HI_TRIP.COND) annotation(Line(points={{223.46,-144.5},{233.5,-144.5},{233.5,-140.5},{247.5,-140.5}}, color={255,0,255}));
      connect(CTMT_P_HI_TRIP_RESET.y, CTMT_P_HI_TRIP.RESET) annotation(Line(points={{223.68,-157.5},{230.5,-157.5},{230.5,-145.5},{247.5,-145.5}}, color={255,0,255}));
      connect(CTMT_P_HI_PRETRIP.Q, th_CTMT_P_HI_Pretrip) annotation(Line(points={{302.5,-46},{388.25,-46},{388.25,0},{474,0}}, color={255,0,255}));
      connect(CTMT_P_HI_TRIP.Q, th_CTMT_P_HI_Trip) annotation(Line(points={{302.5,-138},{388.25,-138},{388.25,-16},{474,-16}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="15 High Containment Pressure trip", textColor={95,95,95}), Text(extent={{-96,38},{-2,22}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_CTMT_P_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_CTMT_P_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-202.5},{590,46}})), Documentation(info="<html><p>High Containment Pressure trip (fixed set-point trip, NuSCR logic type Fixed_Setpoint_Rising_Trip).</p></html>"));
    end g_CTMT_P_HI;

    model g_SG1_F_LO "BP FOD group 16 g_SG1_F_LO: Low Reactor Coolant Flow (SG1 loop) trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG1_F "Reactor coolant flow, SG1 loop (from SG differential pressure)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_SG1_F_LO_OB_Ini "Operator initiation of the Low Reactor Coolant Flow (SG1 loop) operating bypass." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG1_F_Valid "Validity of f_SG1_F." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_LP_OB_Perm "Low-power operating-bypass permissive." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanOutput h_SG1_F_LO_OB_Pulse "One-scan pulse for each actuation of f_SG1_F_LO_OB_Ini." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,40},{120,60}})));
      RPS.Interfaces.BooleanOutput h_SG1_F_LO_OB_Sta "Low Reactor Coolant Flow (SG1 loop) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,20},{120,40}})));
      RPS.Interfaces.RealOutput f_SG1_F_LO_SP_Target "Low Reactor Coolant Flow (SG1 loop) setpoint target: f_SG1_F - k_SG1_F_LO_Band clamped to [k_SG1_F_LO_SP_Min, k_SG1_F_LO_SP_Max]." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.RealOutput h_SG1_F_LO_Trip_SP "Low Reactor Coolant Flow (SG1 loop) variable trip setpoint." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Interfaces.BooleanOutput th_SG1_F_LO_Pretrip "Low Reactor Coolant Flow (SG1 loop) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-70},{1086,-58}}), iconTransformation(extent={{100,-40},{120,-20}})));
      RPS.Interfaces.BooleanOutput th_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-86},{1086,-74}}), iconTransformation(extent={{100,-60},{120,-40}})));
      RPS.Blocks.FB_EDGE SG1_F_LO_OB_EDGE "implements h_SG1_F_LO_OB_Pulse" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.FB_OPERATING_BYPASS SG1_F_LO_OB "implements h_SG1_F_LO_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_LIMIT SG1_F_LO_SP_TGT(MN = k_SG1_F_LO_SP_Min, MX = k_SG1_F_LO_SP_Max) "implements f_SG1_F_LO_SP_Target" annotation(Placement(transformation(extent={{250,-90},{300,-75}})));
      RPS.Blocks.FB_SP_RATE_DOWN SG1_F_LO_SP(STEP = k_SG1_F_LO_SP_Step, INIT = k_SG1_F_LO_SP_Max) "implements h_SG1_F_LO_Trip_SP" annotation(Placement(transformation(extent={{550,-100},{600,-80}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_F_LO_PRETRIP(DELAY = k_SG1_F_LO_Pretrip_Delay_Scans) "implements th_SG1_F_LO_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG1_F_LO_TRIP(DELAY = k_SG1_F_LO_Trip_Delay_Scans) "implements th_SG1_F_LO_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.RealExpression SG1_F_LO_SP_TGT_IN(y = (f_SG1_F - k_SG1_F_LO_Band)) annotation(Placement(transformation(extent={{163.3,-87.5},{220,-77.5}})));
      RPS.Blocks.BooleanExpression SG1_F_LO_PRETRIP_OK(y = ((f_SG1_F_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression SG1_F_LO_PRETRIP_COND(y = (f_SG1_F <= (h_SG1_F_LO_Trip_SP + k_SG1_F_LO_Pretrip_Margin))) annotation(Placement(transformation(extent={{691.9,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression SG1_F_LO_PRETRIP_RESET(y = (f_SG1_F > ((h_SG1_F_LO_Trip_SP + k_SG1_F_LO_Pretrip_Margin) + k_SG1_F_LO_Pretrip_Hys))) annotation(Placement(transformation(extent={{645,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression SG1_F_LO_TRIP_OK(y = ((f_SG1_F_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression SG1_F_LO_TRIP_COND(y = (f_SG1_F <= h_SG1_F_LO_Trip_SP)) annotation(Placement(transformation(extent={{754.9,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression SG1_F_LO_TRIP_RESET(y = (f_SG1_F > (h_SG1_F_LO_Trip_SP + k_SG1_F_LO_Trip_Hys))) annotation(Placement(transformation(extent={{706.6,-136.5},{820,-126.5}})));
    equation
      connect(SG1_F_LO_SP_TGT_IN.y, SG1_F_LO_SP_TGT.IN) annotation(Line(points={{222.84,-82.5},{247.5,-82.5}}, color={0,0,127}));
      connect(SG1_F_LO_PRETRIP_OK.y, SG1_F_LO_PRETRIP.OK) annotation(Line(points={{827.14,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(SG1_F_LO_PRETRIP_COND.y, SG1_F_LO_PRETRIP.COND) annotation(Line(points={{826.4,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(SG1_F_LO_PRETRIP_RESET.y, SG1_F_LO_PRETRIP.RESET) annotation(Line(points={{828.75,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(SG1_F_LO_TRIP_OK.y, SG1_F_LO_TRIP.OK) annotation(Line(points={{827.14,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(SG1_F_LO_TRIP_COND.y, SG1_F_LO_TRIP.COND) annotation(Line(points={{823.25,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(SG1_F_LO_TRIP_RESET.y, SG1_F_LO_TRIP.RESET) annotation(Line(points={{825.67,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_SG1_F_LO_OB_Ini, SG1_F_LO_OB_EDGE.PB) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(SG1_F_LO_OB_EDGE.Q, h_SG1_F_LO_OB_Pulse) annotation(Line(points={{302.5,-27.5},{688.25,-27.5},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_LP_OB_Perm, SG1_F_LO_OB.PERM) annotation(Line(points={{6,-80},{535.5,-80},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(SG1_F_LO_OB_EDGE.Q, SG1_F_LO_OB.PULSE) annotation(Line(points={{302.5,-27.5},{532.5,-27.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(SG1_F_LO_OB.Q, h_SG1_F_LO_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-16},{1074,-16}}, color={255,0,255}));
      connect(SG1_F_LO_SP_TGT.Q, f_SG1_F_LO_SP_Target) annotation(Line(points={{302.5,-82.5},{688.25,-82.5},{688.25,-32},{1074,-32}}, color={0,0,127}));
      connect(f_SG1_F_Valid, SG1_F_LO_SP.VALID) annotation(Line(points={{6,-64},{535.5,-64},{535.5,-87.5},{547.5,-87.5}}, color={255,0,255}));
      connect(SG1_F_LO_SP_TGT.Q, SG1_F_LO_SP.TGT) annotation(Line(points={{302.5,-82.5},{532.5,-82.5},{532.5,-92.5},{547.5,-92.5}}, color={0,0,127}));
      connect(SG1_F_LO_SP.Q, h_SG1_F_LO_Trip_SP) annotation(Line(points={{602.5,-90},{838.25,-90},{838.25,-48},{1074,-48}}, color={0,0,127}));
      connect(SG1_F_LO_OB.Q, SG1_F_LO_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(SG1_F_LO_PRETRIP.Q, th_SG1_F_LO_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-64},{1074,-64}}, color={255,0,255}));
      connect(SG1_F_LO_OB.Q, SG1_F_LO_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(SG1_F_LO_TRIP.Q, th_SG1_F_LO_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-80},{1074,-80}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Rectangle(extent={{-100,80},{100,-80}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,114},{160,86}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,78},{96,62}}, textString="16 Low Reactor Coolant Flow (SG1 loop) trip", textColor={95,95,95}), Text(extent={{-96,58},{-2,42}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG1_F_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_LP_OB_Perm", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,58},{96,42}}, textString="h_SG1_F_LO_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="h_SG1_F_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="f_SG1_F_LO_SP_Target", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="h_SG1_F_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="th_SG1_F_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-42},{96,-58}}, textString="th_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-176.5},{1190,46}})), Documentation(info="<html><p>Low Reactor Coolant Flow (SG1 loop) trip (variable set-point trip, NuSCR logic type Variable_Setpoint_Falling_Trip_with_OB).</p></html>"));
    end g_SG1_F_LO;

    model g_SG2_F_LO "BP FOD group 17 g_SG2_F_LO: Low Reactor Coolant Flow (SG2 loop) trip"
      import RPS.Constants.*;
      RPS.Interfaces.RealInput f_SG2_F "Reactor coolant flow, SG2 loop (from SG differential pressure)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_SG2_F_LO_OB_Ini "Operator initiation of the Low Reactor Coolant Flow (SG2 loop) operating bypass." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_SG2_F_Valid "Validity of f_SG2_F." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_LP_OB_Perm "Low-power operating-bypass permissive." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanOutput h_SG2_F_LO_OB_Pulse "One-scan pulse for each actuation of f_SG2_F_LO_OB_Ini." annotation(Placement(transformation(extent={{1074,-6},{1086,6}}), iconTransformation(extent={{100,40},{120,60}})));
      RPS.Interfaces.BooleanOutput h_SG2_F_LO_OB_Sta "Low Reactor Coolant Flow (SG2 loop) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{1074,-22},{1086,-10}}), iconTransformation(extent={{100,20},{120,40}})));
      RPS.Interfaces.RealOutput f_SG2_F_LO_SP_Target "Low Reactor Coolant Flow (SG2 loop) setpoint target: f_SG2_F - k_SG2_F_LO_Band clamped to [k_SG2_F_LO_SP_Min, k_SG2_F_LO_SP_Max]." annotation(Placement(transformation(extent={{1074,-38},{1086,-26}}), iconTransformation(extent={{100,0},{120,20}})));
      RPS.Interfaces.RealOutput h_SG2_F_LO_Trip_SP "Low Reactor Coolant Flow (SG2 loop) variable trip setpoint." annotation(Placement(transformation(extent={{1074,-54},{1086,-42}}), iconTransformation(extent={{100,-20},{120,0}})));
      RPS.Interfaces.BooleanOutput th_SG2_F_LO_Pretrip "Low Reactor Coolant Flow (SG2 loop) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{1074,-70},{1086,-58}}), iconTransformation(extent={{100,-40},{120,-20}})));
      RPS.Interfaces.BooleanOutput th_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{1074,-86},{1086,-74}}), iconTransformation(extent={{100,-60},{120,-40}})));
      RPS.Blocks.FB_EDGE SG2_F_LO_OB_EDGE "implements h_SG2_F_LO_OB_Pulse" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.FB_OPERATING_BYPASS SG2_F_LO_OB "implements h_SG2_F_LO_OB_Sta" annotation(Placement(transformation(extent={{550,-40},{600,-20}})));
      RPS.Blocks.FB_LIMIT SG2_F_LO_SP_TGT(MN = k_SG2_F_LO_SP_Min, MX = k_SG2_F_LO_SP_Max) "implements f_SG2_F_LO_SP_Target" annotation(Placement(transformation(extent={{250,-90},{300,-75}})));
      RPS.Blocks.FB_SP_RATE_DOWN SG2_F_LO_SP(STEP = k_SG2_F_LO_SP_Step, INIT = k_SG2_F_LO_SP_Max) "implements h_SG2_F_LO_Trip_SP" annotation(Placement(transformation(extent={{550,-100},{600,-80}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_F_LO_PRETRIP(DELAY = k_SG2_F_LO_Pretrip_Delay_Scans) "implements th_SG2_F_LO_Pretrip" annotation(Placement(transformation(extent={{850,-54.5},{900,-24.5}})));
      RPS.Blocks.FB_TRIP_BISTABLE SG2_F_LO_TRIP(DELAY = k_SG2_F_LO_Trip_Delay_Scans) "implements th_SG2_F_LO_Trip" annotation(Placement(transformation(extent={{850,-133.5},{900,-103.5}})));
      RPS.Blocks.RealExpression SG2_F_LO_SP_TGT_IN(y = (f_SG2_F - k_SG2_F_LO_Band)) annotation(Placement(transformation(extent={{163.3,-87.5},{220,-77.5}})));
      RPS.Blocks.BooleanExpression SG2_F_LO_PRETRIP_OK(y = ((f_SG2_F_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-31.5},{820,-21.5}})));
      RPS.Blocks.BooleanExpression SG2_F_LO_PRETRIP_COND(y = (f_SG2_F <= (h_SG2_F_LO_Trip_SP + k_SG2_F_LO_Pretrip_Margin))) annotation(Placement(transformation(extent={{691.9,-44.5},{820,-34.5}})));
      RPS.Blocks.BooleanExpression SG2_F_LO_PRETRIP_RESET(y = (f_SG2_F > ((h_SG2_F_LO_Trip_SP + k_SG2_F_LO_Pretrip_Margin) + k_SG2_F_LO_Pretrip_Hys))) annotation(Placement(transformation(extent={{645,-57.5},{820,-47.5}})));
      RPS.Blocks.BooleanExpression SG2_F_LO_TRIP_OK(y = ((f_SG2_F_Valid and (not f_Module_Error)) and (not f_Channel_Error))) annotation(Placement(transformation(extent={{677.2,-110.5},{820,-100.5}})));
      RPS.Blocks.BooleanExpression SG2_F_LO_TRIP_COND(y = (f_SG2_F <= h_SG2_F_LO_Trip_SP)) annotation(Placement(transformation(extent={{754.9,-123.5},{820,-113.5}})));
      RPS.Blocks.BooleanExpression SG2_F_LO_TRIP_RESET(y = (f_SG2_F > (h_SG2_F_LO_Trip_SP + k_SG2_F_LO_Trip_Hys))) annotation(Placement(transformation(extent={{706.6,-136.5},{820,-126.5}})));
    equation
      connect(SG2_F_LO_SP_TGT_IN.y, SG2_F_LO_SP_TGT.IN) annotation(Line(points={{222.84,-82.5},{247.5,-82.5}}, color={0,0,127}));
      connect(SG2_F_LO_PRETRIP_OK.y, SG2_F_LO_PRETRIP.OK) annotation(Line(points={{827.14,-26.5},{839.5,-26.5},{839.5,-32},{847.5,-32}}, color={255,0,255}));
      connect(SG2_F_LO_PRETRIP_COND.y, SG2_F_LO_PRETRIP.COND) annotation(Line(points={{826.4,-39.5},{833.5,-39.5},{833.5,-42},{847.5,-42}}, color={255,0,255}));
      connect(SG2_F_LO_PRETRIP_RESET.y, SG2_F_LO_PRETRIP.RESET) annotation(Line(points={{828.75,-52.5},{830.5,-52.5},{830.5,-47},{847.5,-47}}, color={255,0,255}));
      connect(SG2_F_LO_TRIP_OK.y, SG2_F_LO_TRIP.OK) annotation(Line(points={{827.14,-105.5},{839.5,-105.5},{839.5,-111},{847.5,-111}}, color={255,0,255}));
      connect(SG2_F_LO_TRIP_COND.y, SG2_F_LO_TRIP.COND) annotation(Line(points={{823.25,-118.5},{833.5,-118.5},{833.5,-121},{847.5,-121}}, color={255,0,255}));
      connect(SG2_F_LO_TRIP_RESET.y, SG2_F_LO_TRIP.RESET) annotation(Line(points={{825.67,-131.5},{830.5,-131.5},{830.5,-126},{847.5,-126}}, color={255,0,255}));
      connect(f_SG2_F_LO_OB_Ini, SG2_F_LO_OB_EDGE.PB) annotation(Line(points={{6,-48},{235.5,-48},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(SG2_F_LO_OB_EDGE.Q, h_SG2_F_LO_OB_Pulse) annotation(Line(points={{302.5,-27.5},{688.25,-27.5},{688.25,0},{1074,0}}, color={255,0,255}));
      connect(f_LP_OB_Perm, SG2_F_LO_OB.PERM) annotation(Line(points={{6,-80},{535.5,-80},{535.5,-27.5},{547.5,-27.5}}, color={255,0,255}));
      connect(SG2_F_LO_OB_EDGE.Q, SG2_F_LO_OB.PULSE) annotation(Line(points={{302.5,-27.5},{532.5,-27.5},{532.5,-32.5},{547.5,-32.5}}, color={255,0,255}));
      connect(SG2_F_LO_OB.Q, h_SG2_F_LO_OB_Sta) annotation(Line(points={{602.5,-30},{838.25,-30},{838.25,-16},{1074,-16}}, color={255,0,255}));
      connect(SG2_F_LO_SP_TGT.Q, f_SG2_F_LO_SP_Target) annotation(Line(points={{302.5,-82.5},{688.25,-82.5},{688.25,-32},{1074,-32}}, color={0,0,127}));
      connect(f_SG2_F_Valid, SG2_F_LO_SP.VALID) annotation(Line(points={{6,-64},{535.5,-64},{535.5,-87.5},{547.5,-87.5}}, color={255,0,255}));
      connect(SG2_F_LO_SP_TGT.Q, SG2_F_LO_SP.TGT) annotation(Line(points={{302.5,-82.5},{532.5,-82.5},{532.5,-92.5},{547.5,-92.5}}, color={0,0,127}));
      connect(SG2_F_LO_SP.Q, h_SG2_F_LO_Trip_SP) annotation(Line(points={{602.5,-90},{838.25,-90},{838.25,-48},{1074,-48}}, color={0,0,127}));
      connect(SG2_F_LO_OB.Q, SG2_F_LO_PRETRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-37},{847.5,-37}}, color={255,0,255}));
      connect(SG2_F_LO_PRETRIP.Q, th_SG2_F_LO_Pretrip) annotation(Line(points={{902.5,-39.5},{988.25,-39.5},{988.25,-64},{1074,-64}}, color={255,0,255}));
      connect(SG2_F_LO_OB.Q, SG2_F_LO_TRIP.BYP) annotation(Line(points={{602.5,-30},{832.5,-30},{832.5,-116},{847.5,-116}}, color={255,0,255}));
      connect(SG2_F_LO_TRIP.Q, th_SG2_F_LO_Trip) annotation(Line(points={{902.5,-118.5},{988.25,-118.5},{988.25,-80},{1074,-80}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}), graphics={Rectangle(extent={{-100,80},{100,-80}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,114},{160,86}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,78},{96,62}}, textString="17 Low Reactor Coolant Flow (SG2 loop) trip", textColor={95,95,95}), Text(extent={{-96,58},{-2,42}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_SG2_F_Valid", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_LP_OB_Perm", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,58},{96,42}}, textString="h_SG2_F_LO_OB_Pulse", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="h_SG2_F_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="f_SG2_F_LO_SP_Target", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="h_SG2_F_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="th_SG2_F_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-42},{96,-58}}, textString="th_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-176.5},{1190,46}})), Documentation(info="<html><p>Low Reactor Coolant Flow (SG2 loop) trip (variable set-point trip, NuSCR logic type Variable_Setpoint_Falling_Trip_with_OB).</p></html>"));
    end g_SG2_F_LO;

  end BP_Groups;

  package CP_Groups "FOD groups of the Coincidence Processor"
    model g_VOPT_Coincidence "CP FOD group 1 g_VOPT_Coincidence: Variable Overpower coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_VOPT_Trip "Variable Overpower trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_VOPT_Byp "Variable Overpower trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_VOPT_Trip "Variable Overpower trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_VOPT_Byp "Variable Overpower trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_VOPT_Trip "Variable Overpower trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_VOPT_Byp "Variable Overpower trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_VOPT_Trip "Variable Overpower trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_VOPT_Byp "Variable Overpower trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_VOPT_Coinc "Variable Overpower coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 VOPT_VOTE "implements f_VOPT_Byp_Cnt, f_VOPT_Vote_A, f_VOPT_Vote_B, f_VOPT_Vote_C, f_VOPT_Vote_D, f_VOPT_Vote_Cnt, f_VOPT_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_VOPT_Trip, VOPT_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_VOPT_Trip, VOPT_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_VOPT_Trip, VOPT_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_VOPT_Trip, VOPT_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_VOPT_Byp, VOPT_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_VOPT_Byp, VOPT_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_VOPT_Byp, VOPT_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_VOPT_Byp, VOPT_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, VOPT_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, VOPT_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, VOPT_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, VOPT_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(VOPT_VOTE.COINC, f_VOPT_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="1 Variable Overpower coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_VOPT_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Variable Overpower trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_VOPT_Coincidence;

    model g_LOGP_HI_Coincidence "CP FOD group 2 g_LOGP_HI_Coincidence: High Logarithmic Power Level coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_LOGP_HI_Trip "High Logarithmic Power Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_LOGP_HI_Trip "High Logarithmic Power Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_LOGP_HI_Trip "High Logarithmic Power Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_LOGP_HI_Trip "High Logarithmic Power Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_LOGP_HI_Coinc "High Logarithmic Power Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 LOGP_HI_VOTE "implements f_LOGP_HI_Byp_Cnt, f_LOGP_HI_Vote_A, f_LOGP_HI_Vote_B, f_LOGP_HI_Vote_C, f_LOGP_HI_Vote_D, f_LOGP_HI_Vote_Cnt, f_LOGP_HI_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_LOGP_HI_Trip, LOGP_HI_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_LOGP_HI_Trip, LOGP_HI_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_LOGP_HI_Trip, LOGP_HI_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_LOGP_HI_Trip, LOGP_HI_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_LOGP_HI_Byp, LOGP_HI_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_LOGP_HI_Byp, LOGP_HI_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_LOGP_HI_Byp, LOGP_HI_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_LOGP_HI_Byp, LOGP_HI_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, LOGP_HI_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, LOGP_HI_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, LOGP_HI_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, LOGP_HI_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(LOGP_HI_VOTE.COINC, f_LOGP_HI_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="2 High Logarithmic Power Level coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_LOGP_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the High Logarithmic Power Level trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_LOGP_HI_Coincidence;

    model g_LPD_HI_Coincidence "CP FOD group 3 g_LPD_HI_Coincidence: High Local Power Density (CPC) coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_LPD_HI_Trip "High Local Power Density (CPC) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_LPD_HI_Trip "High Local Power Density (CPC) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_LPD_HI_Trip "High Local Power Density (CPC) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_LPD_HI_Trip "High Local Power Density (CPC) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_LPD_HI_Coinc "High Local Power Density (CPC) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 LPD_HI_VOTE "implements f_LPD_HI_Byp_Cnt, f_LPD_HI_Vote_A, f_LPD_HI_Vote_B, f_LPD_HI_Vote_C, f_LPD_HI_Vote_D, f_LPD_HI_Vote_Cnt, f_LPD_HI_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_LPD_HI_Trip, LPD_HI_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_LPD_HI_Trip, LPD_HI_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_LPD_HI_Trip, LPD_HI_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_LPD_HI_Trip, LPD_HI_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_LPD_HI_Byp, LPD_HI_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_LPD_HI_Byp, LPD_HI_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_LPD_HI_Byp, LPD_HI_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_LPD_HI_Byp, LPD_HI_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, LPD_HI_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, LPD_HI_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, LPD_HI_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, LPD_HI_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(LPD_HI_VOTE.COINC, f_LPD_HI_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="3 High Local Power Density (CPC) coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_LPD_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the High Local Power Density (CPC) trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_LPD_HI_Coincidence;

    model g_DNBR_LO_Coincidence "CP FOD group 4 g_DNBR_LO_Coincidence: Low DNBR (CPC) coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_DNBR_LO_Trip "Low DNBR (CPC) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_DNBR_LO_Trip "Low DNBR (CPC) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_DNBR_LO_Trip "Low DNBR (CPC) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_DNBR_LO_Trip "Low DNBR (CPC) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_DNBR_LO_Coinc "Low DNBR (CPC) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 DNBR_LO_VOTE "implements f_DNBR_LO_Byp_Cnt, f_DNBR_LO_Vote_A, f_DNBR_LO_Vote_B, f_DNBR_LO_Vote_C, f_DNBR_LO_Vote_D, f_DNBR_LO_Vote_Cnt, f_DNBR_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_DNBR_LO_Trip, DNBR_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_DNBR_LO_Trip, DNBR_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_DNBR_LO_Trip, DNBR_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_DNBR_LO_Trip, DNBR_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_DNBR_LO_Byp, DNBR_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_DNBR_LO_Byp, DNBR_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_DNBR_LO_Byp, DNBR_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_DNBR_LO_Byp, DNBR_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, DNBR_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, DNBR_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, DNBR_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, DNBR_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(DNBR_LO_VOTE.COINC, f_DNBR_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="4 Low DNBR (CPC) coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_DNBR_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low DNBR (CPC) trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_DNBR_LO_Coincidence;

    model g_PZR_P_HI_Coincidence "CP FOD group 5 g_PZR_P_HI_Coincidence: High Pressurizer Pressure coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_PZR_P_HI_Coinc "High Pressurizer Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 PZR_P_HI_VOTE "implements f_PZR_P_HI_Byp_Cnt, f_PZR_P_HI_Vote_A, f_PZR_P_HI_Vote_B, f_PZR_P_HI_Vote_C, f_PZR_P_HI_Vote_D, f_PZR_P_HI_Vote_Cnt, f_PZR_P_HI_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_PZR_P_HI_Trip, PZR_P_HI_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_PZR_P_HI_Trip, PZR_P_HI_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_PZR_P_HI_Trip, PZR_P_HI_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_PZR_P_HI_Trip, PZR_P_HI_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_PZR_P_HI_Byp, PZR_P_HI_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_PZR_P_HI_Byp, PZR_P_HI_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_PZR_P_HI_Byp, PZR_P_HI_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_PZR_P_HI_Byp, PZR_P_HI_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, PZR_P_HI_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, PZR_P_HI_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, PZR_P_HI_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, PZR_P_HI_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(PZR_P_HI_VOTE.COINC, f_PZR_P_HI_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="5 High Pressurizer Pressure coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_PZR_P_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the High Pressurizer Pressure trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_PZR_P_HI_Coincidence;

    model g_PZR_P_LO_Coincidence "CP FOD group 6 g_PZR_P_LO_Coincidence: Low Pressurizer Pressure coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_PZR_P_LO_Coinc "Low Pressurizer Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 PZR_P_LO_VOTE "implements f_PZR_P_LO_Byp_Cnt, f_PZR_P_LO_Vote_A, f_PZR_P_LO_Vote_B, f_PZR_P_LO_Vote_C, f_PZR_P_LO_Vote_D, f_PZR_P_LO_Vote_Cnt, f_PZR_P_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_PZR_P_LO_Trip, PZR_P_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_PZR_P_LO_Trip, PZR_P_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_PZR_P_LO_Trip, PZR_P_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_PZR_P_LO_Trip, PZR_P_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_PZR_P_LO_Byp, PZR_P_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_PZR_P_LO_Byp, PZR_P_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_PZR_P_LO_Byp, PZR_P_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_PZR_P_LO_Byp, PZR_P_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, PZR_P_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, PZR_P_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, PZR_P_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, PZR_P_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(PZR_P_LO_VOTE.COINC, f_PZR_P_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="6 Low Pressurizer Pressure coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_PZR_P_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Pressurizer Pressure trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_PZR_P_LO_Coincidence;

    model g_SG1_L_LO_Coincidence "CP FOD group 7 g_SG1_L_LO_Coincidence: Low Steam Generator 1 Water Level coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG1_L_LO_Coinc "Low Steam Generator 1 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG1_L_LO_VOTE "implements f_SG1_L_LO_Byp_Cnt, f_SG1_L_LO_Vote_A, f_SG1_L_LO_Vote_B, f_SG1_L_LO_Vote_C, f_SG1_L_LO_Vote_D, f_SG1_L_LO_Vote_Cnt, f_SG1_L_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG1_L_LO_Trip, SG1_L_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG1_L_LO_Trip, SG1_L_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG1_L_LO_Trip, SG1_L_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG1_L_LO_Trip, SG1_L_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG1_L_LO_Byp, SG1_L_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG1_L_LO_Byp, SG1_L_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG1_L_LO_Byp, SG1_L_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG1_L_LO_Byp, SG1_L_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG1_L_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG1_L_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG1_L_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG1_L_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG1_L_LO_VOTE.COINC, f_SG1_L_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="7 Low Steam Generator 1 Water Level coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_L_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Steam Generator 1 Water Level trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG1_L_LO_Coincidence;

    model g_SG2_L_LO_Coincidence "CP FOD group 8 g_SG2_L_LO_Coincidence: Low Steam Generator 2 Water Level coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG2_L_LO_Coinc "Low Steam Generator 2 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG2_L_LO_VOTE "implements f_SG2_L_LO_Byp_Cnt, f_SG2_L_LO_Vote_A, f_SG2_L_LO_Vote_B, f_SG2_L_LO_Vote_C, f_SG2_L_LO_Vote_D, f_SG2_L_LO_Vote_Cnt, f_SG2_L_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG2_L_LO_Trip, SG2_L_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG2_L_LO_Trip, SG2_L_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG2_L_LO_Trip, SG2_L_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG2_L_LO_Trip, SG2_L_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG2_L_LO_Byp, SG2_L_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG2_L_LO_Byp, SG2_L_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG2_L_LO_Byp, SG2_L_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG2_L_LO_Byp, SG2_L_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG2_L_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG2_L_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG2_L_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG2_L_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG2_L_LO_VOTE.COINC, f_SG2_L_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="8 Low Steam Generator 2 Water Level coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG2_L_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Steam Generator 2 Water Level trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG2_L_LO_Coincidence;

    model g_SG1_L_HI_Coincidence "CP FOD group 9 g_SG1_L_HI_Coincidence: High Steam Generator 1 Water Level coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG1_L_HI_Coinc "High Steam Generator 1 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG1_L_HI_VOTE "implements f_SG1_L_HI_Byp_Cnt, f_SG1_L_HI_Vote_A, f_SG1_L_HI_Vote_B, f_SG1_L_HI_Vote_C, f_SG1_L_HI_Vote_D, f_SG1_L_HI_Vote_Cnt, f_SG1_L_HI_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG1_L_HI_Trip, SG1_L_HI_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG1_L_HI_Trip, SG1_L_HI_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG1_L_HI_Trip, SG1_L_HI_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG1_L_HI_Trip, SG1_L_HI_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG1_L_HI_Byp, SG1_L_HI_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG1_L_HI_Byp, SG1_L_HI_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG1_L_HI_Byp, SG1_L_HI_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG1_L_HI_Byp, SG1_L_HI_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG1_L_HI_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG1_L_HI_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG1_L_HI_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG1_L_HI_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG1_L_HI_VOTE.COINC, f_SG1_L_HI_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="9 High Steam Generator 1 Water Level coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_L_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the High Steam Generator 1 Water Level trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG1_L_HI_Coincidence;

    model g_SG2_L_HI_Coincidence "CP FOD group 10 g_SG2_L_HI_Coincidence: High Steam Generator 2 Water Level coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG2_L_HI_Coinc "High Steam Generator 2 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG2_L_HI_VOTE "implements f_SG2_L_HI_Byp_Cnt, f_SG2_L_HI_Vote_A, f_SG2_L_HI_Vote_B, f_SG2_L_HI_Vote_C, f_SG2_L_HI_Vote_D, f_SG2_L_HI_Vote_Cnt, f_SG2_L_HI_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG2_L_HI_Trip, SG2_L_HI_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG2_L_HI_Trip, SG2_L_HI_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG2_L_HI_Trip, SG2_L_HI_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG2_L_HI_Trip, SG2_L_HI_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG2_L_HI_Byp, SG2_L_HI_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG2_L_HI_Byp, SG2_L_HI_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG2_L_HI_Byp, SG2_L_HI_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG2_L_HI_Byp, SG2_L_HI_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG2_L_HI_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG2_L_HI_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG2_L_HI_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG2_L_HI_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG2_L_HI_VOTE.COINC, f_SG2_L_HI_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="10 High Steam Generator 2 Water Level coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG2_L_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the High Steam Generator 2 Water Level trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG2_L_HI_Coincidence;

    model g_SG1_P_LO_Coincidence "CP FOD group 11 g_SG1_P_LO_Coincidence: Low Steam Generator 1 Pressure coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG1_P_LO_Coinc "Low Steam Generator 1 Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG1_P_LO_VOTE "implements f_SG1_P_LO_Byp_Cnt, f_SG1_P_LO_Vote_A, f_SG1_P_LO_Vote_B, f_SG1_P_LO_Vote_C, f_SG1_P_LO_Vote_D, f_SG1_P_LO_Vote_Cnt, f_SG1_P_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG1_P_LO_Trip, SG1_P_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG1_P_LO_Trip, SG1_P_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG1_P_LO_Trip, SG1_P_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG1_P_LO_Trip, SG1_P_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG1_P_LO_Byp, SG1_P_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG1_P_LO_Byp, SG1_P_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG1_P_LO_Byp, SG1_P_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG1_P_LO_Byp, SG1_P_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG1_P_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG1_P_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG1_P_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG1_P_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG1_P_LO_VOTE.COINC, f_SG1_P_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="11 Low Steam Generator 1 Pressure coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Steam Generator 1 Pressure trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG1_P_LO_Coincidence;

    model g_SG2_P_LO_Coincidence "CP FOD group 12 g_SG2_P_LO_Coincidence: Low Steam Generator 2 Pressure coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG2_P_LO_Coinc "Low Steam Generator 2 Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG2_P_LO_VOTE "implements f_SG2_P_LO_Byp_Cnt, f_SG2_P_LO_Vote_A, f_SG2_P_LO_Vote_B, f_SG2_P_LO_Vote_C, f_SG2_P_LO_Vote_D, f_SG2_P_LO_Vote_Cnt, f_SG2_P_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG2_P_LO_Trip, SG2_P_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG2_P_LO_Trip, SG2_P_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG2_P_LO_Trip, SG2_P_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG2_P_LO_Trip, SG2_P_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG2_P_LO_Byp, SG2_P_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG2_P_LO_Byp, SG2_P_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG2_P_LO_Byp, SG2_P_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG2_P_LO_Byp, SG2_P_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG2_P_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG2_P_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG2_P_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG2_P_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG2_P_LO_VOTE.COINC, f_SG2_P_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="12 Low Steam Generator 2 Pressure coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG2_P_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Steam Generator 2 Pressure trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG2_P_LO_Coincidence;

    model g_CTMT_P_HI_Coincidence "CP FOD group 13 g_CTMT_P_HI_Coincidence: High Containment Pressure coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_CTMT_P_HI_Trip "High Containment Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_CTMT_P_HI_Trip "High Containment Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_CTMT_P_HI_Trip "High Containment Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_CTMT_P_HI_Trip "High Containment Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Coinc "High Containment Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 CTMT_P_HI_VOTE "implements f_CTMT_P_HI_Byp_Cnt, f_CTMT_P_HI_Vote_A, f_CTMT_P_HI_Vote_B, f_CTMT_P_HI_Vote_C, f_CTMT_P_HI_Vote_D, f_CTMT_P_HI_Vote_Cnt, f_CTMT_P_HI_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_CTMT_P_HI_Trip, CTMT_P_HI_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_CTMT_P_HI_Trip, CTMT_P_HI_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_CTMT_P_HI_Trip, CTMT_P_HI_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_CTMT_P_HI_Trip, CTMT_P_HI_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_CTMT_P_HI_Byp, CTMT_P_HI_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_CTMT_P_HI_Byp, CTMT_P_HI_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_CTMT_P_HI_Byp, CTMT_P_HI_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_CTMT_P_HI_Byp, CTMT_P_HI_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, CTMT_P_HI_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, CTMT_P_HI_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, CTMT_P_HI_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, CTMT_P_HI_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(CTMT_P_HI_VOTE.COINC, f_CTMT_P_HI_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="13 High Containment Pressure coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_CTMT_P_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the High Containment Pressure trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_CTMT_P_HI_Coincidence;

    model g_SG1_F_LO_Coincidence "CP FOD group 14 g_SG1_F_LO_Coincidence: Low Reactor Coolant Flow (SG1 loop) coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG1_F_LO_Coinc "Low Reactor Coolant Flow (SG1 loop) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG1_F_LO_VOTE "implements f_SG1_F_LO_Byp_Cnt, f_SG1_F_LO_Vote_A, f_SG1_F_LO_Vote_B, f_SG1_F_LO_Vote_C, f_SG1_F_LO_Vote_D, f_SG1_F_LO_Vote_Cnt, f_SG1_F_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG1_F_LO_Trip, SG1_F_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG1_F_LO_Trip, SG1_F_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG1_F_LO_Trip, SG1_F_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG1_F_LO_Trip, SG1_F_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG1_F_LO_Byp, SG1_F_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG1_F_LO_Byp, SG1_F_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG1_F_LO_Byp, SG1_F_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG1_F_LO_Byp, SG1_F_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG1_F_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG1_F_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG1_F_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG1_F_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG1_F_LO_VOTE.COINC, f_SG1_F_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="14 Low Reactor Coolant Flow (SG1 loop) coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_F_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Reactor Coolant Flow (SG1 loop) trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG1_F_LO_Coincidence;

    model g_SG2_F_LO_Coincidence "CP FOD group 15 g_SG2_F_LO_Coincidence: Low Reactor Coolant Flow (SG2 loop) coincidence"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_A_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,100},{-100,120}})));
      RPS.Interfaces.BooleanInput f_A_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,80},{-100,100}})));
      RPS.Interfaces.BooleanInput f_B_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,60},{-100,80}})));
      RPS.Interfaces.BooleanInput f_B_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,40},{-100,60}})));
      RPS.Interfaces.BooleanInput f_C_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,20},{-100,40}})));
      RPS.Interfaces.BooleanInput f_C_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,0},{-100,20}})));
      RPS.Interfaces.BooleanInput f_D_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,-20},{-100,0}})));
      RPS.Interfaces.BooleanInput f_D_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
      RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
      RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
      RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
      RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
      RPS.Interfaces.BooleanOutput f_SG2_F_LO_Coinc "Low Reactor Coolant Flow (SG2 loop) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_VOTE_2OO4 SG2_F_LO_VOTE "implements f_SG2_F_LO_Byp_Cnt, f_SG2_F_LO_Vote_A, f_SG2_F_LO_Vote_B, f_SG2_F_LO_Vote_C, f_SG2_F_LO_Vote_D, f_SG2_F_LO_Vote_Cnt, f_SG2_F_LO_Coinc" annotation(Placement(transformation(extent={{250,-90},{300,-20}})));
    equation
      connect(f_A_SG2_F_LO_Trip, SG2_F_LO_VOTE.TRIP_A) annotation(Line(points={{6,0},{235.5,0},{235.5,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(f_B_SG2_F_LO_Trip, SG2_F_LO_VOTE.TRIP_B) annotation(Line(points={{6,-32},{232.5,-32},{232.5,-32.5},{247.5,-32.5}}, color={255,0,255}));
      connect(f_C_SG2_F_LO_Trip, SG2_F_LO_VOTE.TRIP_C) annotation(Line(points={{6,-64},{229.5,-64},{229.5,-37.5},{247.5,-37.5}}, color={255,0,255}));
      connect(f_D_SG2_F_LO_Trip, SG2_F_LO_VOTE.TRIP_D) annotation(Line(points={{6,-96},{226.5,-96},{226.5,-42.5},{247.5,-42.5}}, color={255,0,255}));
      connect(f_A_SG2_F_LO_Byp, SG2_F_LO_VOTE.BYP_A) annotation(Line(points={{6,-16},{223.5,-16},{223.5,-47.5},{247.5,-47.5}}, color={255,0,255}));
      connect(f_B_SG2_F_LO_Byp, SG2_F_LO_VOTE.BYP_B) annotation(Line(points={{6,-48},{220.5,-48},{220.5,-52.5},{247.5,-52.5}}, color={255,0,255}));
      connect(f_C_SG2_F_LO_Byp, SG2_F_LO_VOTE.BYP_C) annotation(Line(points={{6,-80},{217.5,-80},{217.5,-57.5},{247.5,-57.5}}, color={255,0,255}));
      connect(f_D_SG2_F_LO_Byp, SG2_F_LO_VOTE.BYP_D) annotation(Line(points={{6,-112},{214.5,-112},{214.5,-62.5},{247.5,-62.5}}, color={255,0,255}));
      connect(f_A_Link_Error, SG2_F_LO_VOTE.LINK_A) annotation(Line(points={{6,-128},{211.5,-128},{211.5,-67.5},{247.5,-67.5}}, color={255,0,255}));
      connect(f_B_Link_Error, SG2_F_LO_VOTE.LINK_B) annotation(Line(points={{6,-144},{208.5,-144},{208.5,-72.5},{247.5,-72.5}}, color={255,0,255}));
      connect(f_C_Link_Error, SG2_F_LO_VOTE.LINK_C) annotation(Line(points={{6,-160},{205.5,-160},{205.5,-77.5},{247.5,-77.5}}, color={255,0,255}));
      connect(f_D_Link_Error, SG2_F_LO_VOTE.LINK_D) annotation(Line(points={{6,-176},{202.5,-176},{202.5,-82.5},{247.5,-82.5}}, color={255,0,255}));
      connect(SG2_F_LO_VOTE.COINC, f_SG2_F_LO_Coinc) annotation(Line(points={{302.5,-55},{388.25,-55},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{100,140}}), graphics={Rectangle(extent={{-100,140},{100,-140}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,174},{160,146}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,138},{96,122}}, textString="15 Low Reactor Coolant Flow (SG2 loop) coincidence", textColor={95,95,95}), Text(extent={{-96,118},{-2,102}}, textString="f_A_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_A_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_D_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_D_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG2_F_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-222},{590,46}})), Documentation(info="<html><p>2-out-of-4 coincidence of the Low Reactor Coolant Flow (SG2 loop) trip with trip channel bypass and bypass interlock.</p></html>"));
    end g_SG2_F_LO_Coincidence;

    model g_Trip_Initiation "CP FOD group 16 g_Trip_Initiation: Reactor trip initiation"
      import RPS.Constants.*;
      RPS.Interfaces.BooleanInput f_VOPT_Coinc "Variable Overpower coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,130},{-100,150}})));
      RPS.Interfaces.BooleanInput f_LOGP_HI_Coinc "High Logarithmic Power Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-22},{6,-10}}), iconTransformation(extent={{-120,110},{-100,130}})));
      RPS.Interfaces.BooleanInput f_LPD_HI_Coinc "High Local Power Density (CPC) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-38},{6,-26}}), iconTransformation(extent={{-120,90},{-100,110}})));
      RPS.Interfaces.BooleanInput f_DNBR_LO_Coinc "Low DNBR (CPC) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-54},{6,-42}}), iconTransformation(extent={{-120,70},{-100,90}})));
      RPS.Interfaces.BooleanInput f_PZR_P_HI_Coinc "High Pressurizer Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-70},{6,-58}}), iconTransformation(extent={{-120,50},{-100,70}})));
      RPS.Interfaces.BooleanInput f_PZR_P_LO_Coinc "Low Pressurizer Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-86},{6,-74}}), iconTransformation(extent={{-120,30},{-100,50}})));
      RPS.Interfaces.BooleanInput f_SG1_L_LO_Coinc "Low Steam Generator 1 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-102},{6,-90}}), iconTransformation(extent={{-120,10},{-100,30}})));
      RPS.Interfaces.BooleanInput f_SG2_L_LO_Coinc "Low Steam Generator 2 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,-10},{-100,10}})));
      RPS.Interfaces.BooleanInput f_SG1_L_HI_Coinc "High Steam Generator 1 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-134},{6,-122}}), iconTransformation(extent={{-120,-30},{-100,-10}})));
      RPS.Interfaces.BooleanInput f_SG2_L_HI_Coinc "High Steam Generator 2 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-150},{6,-138}}), iconTransformation(extent={{-120,-50},{-100,-30}})));
      RPS.Interfaces.BooleanInput f_SG1_P_LO_Coinc "Low Steam Generator 1 Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-166},{6,-154}}), iconTransformation(extent={{-120,-70},{-100,-50}})));
      RPS.Interfaces.BooleanInput f_SG2_P_LO_Coinc "Low Steam Generator 2 Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-182},{6,-170}}), iconTransformation(extent={{-120,-90},{-100,-70}})));
      RPS.Interfaces.BooleanInput f_CTMT_P_HI_Coinc "High Containment Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-198},{6,-186}}), iconTransformation(extent={{-120,-110},{-100,-90}})));
      RPS.Interfaces.BooleanInput f_SG1_F_LO_Coinc "Low Reactor Coolant Flow (SG1 loop) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-214},{6,-202}}), iconTransformation(extent={{-120,-130},{-100,-110}})));
      RPS.Interfaces.BooleanInput f_SG2_F_LO_Coinc "Low Reactor Coolant Flow (SG2 loop) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{-6,-230},{6,-218}}), iconTransformation(extent={{-120,-150},{-100,-130}})));
      RPS.Interfaces.BooleanOutput f_RT_Init "Reactor trip initiation (0 = initiate reactor trip)." annotation(Placement(transformation(extent={{474,-6},{486,6}}), iconTransformation(extent={{100,-10},{120,10}})));
      RPS.Blocks.FB_INITIATION RT_INIT "implements f_RT_Init" annotation(Placement(transformation(extent={{250,-35},{300,-20}})));
      RPS.Blocks.BooleanExpression RT_INIT_TRIPPED(y = (((((((((((((((not f_VOPT_Coinc) or (not f_LOGP_HI_Coinc)) or (not f_LPD_HI_Coinc)) or (not f_DNBR_LO_Coinc)) or (not f_PZR_P_HI_Coinc)) or (not f_PZR_P_LO_Coinc)) or (not f_SG1_L_LO_Coinc)) or (not f_SG2_L_LO_Coinc)) or (not f_SG1_L_HI_Coinc)) or (not f_SG2_L_HI_Coinc)) or (not f_SG1_P_LO_Coinc)) or (not f_SG2_P_LO_Coinc)) or (not f_CTMT_P_HI_Coinc)) or (not f_SG1_F_LO_Coinc)) or (not f_SG2_F_LO_Coinc))) annotation(Placement(transformation(extent={{45,-32.5},{220,-22.5}})));
    equation
      connect(RT_INIT_TRIPPED.y, RT_INIT.TRIPPED) annotation(Line(points={{228.75,-27.5},{247.5,-27.5}}, color={255,0,255}));
      connect(RT_INIT.Q, f_RT_Init) annotation(Line(points={{302.5,-27.5},{388.25,-27.5},{388.25,0},{474,0}}, color={255,0,255}));
      annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-170},{100,170}}), graphics={Rectangle(extent={{-100,170},{100,-170}}, lineColor={95,95,95}, fillColor={245,248,252}, fillPattern=FillPattern.Solid), Text(extent={{-160,204},{160,176}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,168},{96,152}}, textString="16 Reactor trip initiation", textColor={95,95,95}), Text(extent={{-96,148},{-2,132}}, textString="f_VOPT_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,128},{-2,112}}, textString="f_LOGP_HI_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,108},{-2,92}}, textString="f_LPD_HI_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,88},{-2,72}}, textString="f_DNBR_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,68},{-2,52}}, textString="f_PZR_P_HI_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,48},{-2,32}}, textString="f_PZR_P_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,28},{-2,12}}, textString="f_SG1_L_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,8},{-2,-8}}, textString="f_SG2_L_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-12},{-2,-28}}, textString="f_SG1_L_HI_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-32},{-2,-48}}, textString="f_SG2_L_HI_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-52},{-2,-68}}, textString="f_SG1_P_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-72},{-2,-88}}, textString="f_SG2_P_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-92},{-2,-108}}, textString="f_CTMT_P_HI_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-112},{-2,-128}}, textString="f_SG1_F_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-132},{-2,-148}}, textString="f_SG2_F_LO_Coinc", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_RT_Init", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-270},{590,46}})), Documentation(info="<html><p>Reactor trip initiation from any coincidence trip.</p></html>"));
    end g_Trip_Initiation;

  end CP_Groups;

  model BP "Bistable Processor: Per-channel design: input validation, shared permissive, then for each trip function the bypass, setpoint and bistable blocks. Signals carry the names of the NuSCR variables they implement."
    RPS.Interfaces.RealInput f_NPWR_LIN "Excore linear nuclear power." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,410},{-100,430}})));
    RPS.Interfaces.RealInput f_NPWR_LOG "Excore logarithmic nuclear power." annotation(Placement(transformation(extent={{-6,-20},{6,-8}}), iconTransformation(extent={{-120,390},{-100,410}})));
    RPS.Interfaces.RealInput f_PZR_P "Pressurizer pressure (wide range)." annotation(Placement(transformation(extent={{-6,-34},{6,-22}}), iconTransformation(extent={{-120,370},{-100,390}})));
    RPS.Interfaces.RealInput f_SG1_L "Steam generator 1 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-48},{6,-36}}), iconTransformation(extent={{-120,350},{-100,370}})));
    RPS.Interfaces.RealInput f_SG2_L "Steam generator 2 water level (narrow range)." annotation(Placement(transformation(extent={{-6,-62},{6,-50}}), iconTransformation(extent={{-120,330},{-100,350}})));
    RPS.Interfaces.RealInput f_SG1_P "Steam generator 1 pressure." annotation(Placement(transformation(extent={{-6,-76},{6,-64}}), iconTransformation(extent={{-120,310},{-100,330}})));
    RPS.Interfaces.RealInput f_SG2_P "Steam generator 2 pressure." annotation(Placement(transformation(extent={{-6,-90},{6,-78}}), iconTransformation(extent={{-120,290},{-100,310}})));
    RPS.Interfaces.RealInput f_CTMT_P "Containment pressure." annotation(Placement(transformation(extent={{-6,-104},{6,-92}}), iconTransformation(extent={{-120,270},{-100,290}})));
    RPS.Interfaces.RealInput f_SG1_F "Reactor coolant flow, SG1 loop (from SG differential pressure)." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,250},{-100,270}})));
    RPS.Interfaces.RealInput f_SG2_F "Reactor coolant flow, SG2 loop (from SG differential pressure)." annotation(Placement(transformation(extent={{-6,-132},{6,-120}}), iconTransformation(extent={{-120,230},{-100,250}})));
    RPS.Interfaces.BooleanInput f_LPD_HI_Trip_In "High Local Power Density (CPC) trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-146},{6,-134}}), iconTransformation(extent={{-120,210},{-100,230}})));
    RPS.Interfaces.BooleanInput f_LPD_HI_Pretrip_In "High Local Power Density (CPC) pre-trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-160},{6,-148}}), iconTransformation(extent={{-120,190},{-100,210}})));
    RPS.Interfaces.BooleanInput f_DNBR_LO_Trip_In "Low DNBR (CPC) trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-174},{6,-162}}), iconTransformation(extent={{-120,170},{-100,190}})));
    RPS.Interfaces.BooleanInput f_DNBR_LO_Pretrip_In "Low DNBR (CPC) pre-trip signal from the core protection calculator." annotation(Placement(transformation(extent={{-6,-188},{6,-176}}), iconTransformation(extent={{-120,150},{-100,170}})));
    RPS.Interfaces.BooleanInput f_CPC_Link_Error "Loss or corruption of the CPCS data link." annotation(Placement(transformation(extent={{-6,-202},{6,-190}}), iconTransformation(extent={{-120,130},{-100,150}})));
    RPS.Interfaces.BooleanInput f_Module_Error "Processor module self-diagnostic error." annotation(Placement(transformation(extent={{-6,-216},{6,-204}}), iconTransformation(extent={{-120,110},{-100,130}})));
    RPS.Interfaces.BooleanInput f_Channel_Error "Channel-level error (e.g. input module or power supply fault)." annotation(Placement(transformation(extent={{-6,-230},{6,-218}}), iconTransformation(extent={{-120,90},{-100,110}})));
    RPS.Interfaces.BooleanInput f_LOGP_HI_OB_Ini "Operator initiation of the High Logarithmic Power Level operating bypass." annotation(Placement(transformation(extent={{-6,-244},{6,-232}}), iconTransformation(extent={{-120,70},{-100,90}})));
    RPS.Interfaces.BooleanInput f_LPD_HI_OB_Ini "Operator initiation of the High Local Power Density (CPC) operating bypass." annotation(Placement(transformation(extent={{-6,-258},{6,-246}}), iconTransformation(extent={{-120,50},{-100,70}})));
    RPS.Interfaces.BooleanInput f_DNBR_LO_OB_Ini "Operator initiation of the Low DNBR (CPC) operating bypass." annotation(Placement(transformation(extent={{-6,-272},{6,-260}}), iconTransformation(extent={{-120,30},{-100,50}})));
    RPS.Interfaces.BooleanInput f_PZR_P_LO_OB_Ini "Operator initiation of the Low Pressurizer Pressure operating bypass." annotation(Placement(transformation(extent={{-6,-286},{6,-274}}), iconTransformation(extent={{-120,10},{-100,30}})));
    RPS.Interfaces.BooleanInput f_SG1_P_LO_OB_Ini "Operator initiation of the Low Steam Generator 1 Pressure operating bypass." annotation(Placement(transformation(extent={{-6,-300},{6,-288}}), iconTransformation(extent={{-120,-10},{-100,10}})));
    RPS.Interfaces.BooleanInput f_SG2_P_LO_OB_Ini "Operator initiation of the Low Steam Generator 2 Pressure operating bypass." annotation(Placement(transformation(extent={{-6,-314},{6,-302}}), iconTransformation(extent={{-120,-30},{-100,-10}})));
    RPS.Interfaces.BooleanInput f_SG1_F_LO_OB_Ini "Operator initiation of the Low Reactor Coolant Flow (SG1 loop) operating bypass." annotation(Placement(transformation(extent={{-6,-328},{6,-316}}), iconTransformation(extent={{-120,-50},{-100,-30}})));
    RPS.Interfaces.BooleanInput f_SG2_F_LO_OB_Ini "Operator initiation of the Low Reactor Coolant Flow (SG2 loop) operating bypass." annotation(Placement(transformation(extent={{-6,-342},{6,-330}}), iconTransformation(extent={{-120,-70},{-100,-50}})));
    RPS.Interfaces.BooleanInput f_PZR_P_LO_SP_Reset "Operator setpoint reset pushbutton of the Low Pressurizer Pressure trip." annotation(Placement(transformation(extent={{-6,-356},{6,-344}}), iconTransformation(extent={{-120,-90},{-100,-70}})));
    RPS.Interfaces.BooleanInput f_SG1_P_LO_SP_Reset "Operator setpoint reset pushbutton of the Low Steam Generator 1 Pressure trip." annotation(Placement(transformation(extent={{-6,-370},{6,-358}}), iconTransformation(extent={{-120,-110},{-100,-90}})));
    RPS.Interfaces.BooleanInput f_SG2_P_LO_SP_Reset "Operator setpoint reset pushbutton of the Low Steam Generator 2 Pressure trip." annotation(Placement(transformation(extent={{-6,-384},{6,-372}}), iconTransformation(extent={{-120,-130},{-100,-110}})));
    RPS.Interfaces.BooleanInput f_VOPT_Byp_Sw "Trip channel (maintenance) bypass switch of the Variable Overpower trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-398},{6,-386}}), iconTransformation(extent={{-120,-150},{-100,-130}})));
    RPS.Interfaces.BooleanInput f_LOGP_HI_Byp_Sw "Trip channel (maintenance) bypass switch of the High Logarithmic Power Level trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-412},{6,-400}}), iconTransformation(extent={{-120,-170},{-100,-150}})));
    RPS.Interfaces.BooleanInput f_LPD_HI_Byp_Sw "Trip channel (maintenance) bypass switch of the High Local Power Density (CPC) trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-426},{6,-414}}), iconTransformation(extent={{-120,-190},{-100,-170}})));
    RPS.Interfaces.BooleanInput f_DNBR_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low DNBR (CPC) trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-440},{6,-428}}), iconTransformation(extent={{-120,-210},{-100,-190}})));
    RPS.Interfaces.BooleanInput f_PZR_P_HI_Byp_Sw "Trip channel (maintenance) bypass switch of the High Pressurizer Pressure trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-454},{6,-442}}), iconTransformation(extent={{-120,-230},{-100,-210}})));
    RPS.Interfaces.BooleanInput f_PZR_P_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Pressurizer Pressure trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-468},{6,-456}}), iconTransformation(extent={{-120,-250},{-100,-230}})));
    RPS.Interfaces.BooleanInput f_SG1_L_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Steam Generator 1 Water Level trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-482},{6,-470}}), iconTransformation(extent={{-120,-270},{-100,-250}})));
    RPS.Interfaces.BooleanInput f_SG2_L_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Steam Generator 2 Water Level trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-496},{6,-484}}), iconTransformation(extent={{-120,-290},{-100,-270}})));
    RPS.Interfaces.BooleanInput f_SG1_L_HI_Byp_Sw "Trip channel (maintenance) bypass switch of the High Steam Generator 1 Water Level trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-510},{6,-498}}), iconTransformation(extent={{-120,-310},{-100,-290}})));
    RPS.Interfaces.BooleanInput f_SG2_L_HI_Byp_Sw "Trip channel (maintenance) bypass switch of the High Steam Generator 2 Water Level trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-524},{6,-512}}), iconTransformation(extent={{-120,-330},{-100,-310}})));
    RPS.Interfaces.BooleanInput f_SG1_P_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Steam Generator 1 Pressure trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-538},{6,-526}}), iconTransformation(extent={{-120,-350},{-100,-330}})));
    RPS.Interfaces.BooleanInput f_SG2_P_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Steam Generator 2 Pressure trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-552},{6,-540}}), iconTransformation(extent={{-120,-370},{-100,-350}})));
    RPS.Interfaces.BooleanInput f_CTMT_P_HI_Byp_Sw "Trip channel (maintenance) bypass switch of the High Containment Pressure trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-566},{6,-554}}), iconTransformation(extent={{-120,-390},{-100,-370}})));
    RPS.Interfaces.BooleanInput f_SG1_F_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Reactor Coolant Flow (SG1 loop) trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-580},{6,-568}}), iconTransformation(extent={{-120,-410},{-100,-390}})));
    RPS.Interfaces.BooleanInput f_SG2_F_LO_Byp_Sw "Trip channel (maintenance) bypass switch of the Low Reactor Coolant Flow (SG2 loop) trip; passed to the coincidence processors." annotation(Placement(transformation(extent={{-6,-594},{6,-582}}), iconTransformation(extent={{-120,-430},{-100,-410}})));
    RPS.Interfaces.BooleanOutput th_VOPT_Trip "Variable Overpower channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-6},{1006,6}}), iconTransformation(extent={{100,420},{120,440}})));
    RPS.Interfaces.BooleanOutput th_VOPT_Pretrip "Variable Overpower pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-20},{1006,-8}}), iconTransformation(extent={{100,400},{120,420}})));
    RPS.Interfaces.BooleanOutput th_LOGP_HI_Trip "High Logarithmic Power Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-34},{1006,-22}}), iconTransformation(extent={{100,380},{120,400}})));
    RPS.Interfaces.BooleanOutput th_LOGP_HI_Pretrip "High Logarithmic Power Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-48},{1006,-36}}), iconTransformation(extent={{100,360},{120,380}})));
    RPS.Interfaces.BooleanOutput th_LPD_HI_Trip "High Local Power Density (CPC) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-62},{1006,-50}}), iconTransformation(extent={{100,340},{120,360}})));
    RPS.Interfaces.BooleanOutput th_LPD_HI_Pretrip "High Local Power Density (CPC) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-76},{1006,-64}}), iconTransformation(extent={{100,320},{120,340}})));
    RPS.Interfaces.BooleanOutput th_DNBR_LO_Trip "Low DNBR (CPC) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-90},{1006,-78}}), iconTransformation(extent={{100,300},{120,320}})));
    RPS.Interfaces.BooleanOutput th_DNBR_LO_Pretrip "Low DNBR (CPC) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-104},{1006,-92}}), iconTransformation(extent={{100,280},{120,300}})));
    RPS.Interfaces.BooleanOutput th_PZR_P_HI_Trip "High Pressurizer Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-118},{1006,-106}}), iconTransformation(extent={{100,260},{120,280}})));
    RPS.Interfaces.BooleanOutput th_PZR_P_HI_Pretrip "High Pressurizer Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-132},{1006,-120}}), iconTransformation(extent={{100,240},{120,260}})));
    RPS.Interfaces.BooleanOutput th_PZR_P_LO_Trip "Low Pressurizer Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-146},{1006,-134}}), iconTransformation(extent={{100,220},{120,240}})));
    RPS.Interfaces.BooleanOutput th_PZR_P_LO_Pretrip "Low Pressurizer Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-160},{1006,-148}}), iconTransformation(extent={{100,200},{120,220}})));
    RPS.Interfaces.BooleanOutput th_SG1_L_LO_Trip "Low Steam Generator 1 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-174},{1006,-162}}), iconTransformation(extent={{100,180},{120,200}})));
    RPS.Interfaces.BooleanOutput th_SG1_L_LO_Pretrip "Low Steam Generator 1 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-188},{1006,-176}}), iconTransformation(extent={{100,160},{120,180}})));
    RPS.Interfaces.BooleanOutput th_SG2_L_LO_Trip "Low Steam Generator 2 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-202},{1006,-190}}), iconTransformation(extent={{100,140},{120,160}})));
    RPS.Interfaces.BooleanOutput th_SG2_L_LO_Pretrip "Low Steam Generator 2 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-216},{1006,-204}}), iconTransformation(extent={{100,120},{120,140}})));
    RPS.Interfaces.BooleanOutput th_SG1_L_HI_Trip "High Steam Generator 1 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-230},{1006,-218}}), iconTransformation(extent={{100,100},{120,120}})));
    RPS.Interfaces.BooleanOutput th_SG1_L_HI_Pretrip "High Steam Generator 1 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-244},{1006,-232}}), iconTransformation(extent={{100,80},{120,100}})));
    RPS.Interfaces.BooleanOutput th_SG2_L_HI_Trip "High Steam Generator 2 Water Level channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-258},{1006,-246}}), iconTransformation(extent={{100,60},{120,80}})));
    RPS.Interfaces.BooleanOutput th_SG2_L_HI_Pretrip "High Steam Generator 2 Water Level pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-272},{1006,-260}}), iconTransformation(extent={{100,40},{120,60}})));
    RPS.Interfaces.BooleanOutput th_SG1_P_LO_Trip "Low Steam Generator 1 Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-286},{1006,-274}}), iconTransformation(extent={{100,20},{120,40}})));
    RPS.Interfaces.BooleanOutput th_SG1_P_LO_Pretrip "Low Steam Generator 1 Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-300},{1006,-288}}), iconTransformation(extent={{100,0},{120,20}})));
    RPS.Interfaces.BooleanOutput th_SG2_P_LO_Trip "Low Steam Generator 2 Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-314},{1006,-302}}), iconTransformation(extent={{100,-20},{120,0}})));
    RPS.Interfaces.BooleanOutput th_SG2_P_LO_Pretrip "Low Steam Generator 2 Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-328},{1006,-316}}), iconTransformation(extent={{100,-40},{120,-20}})));
    RPS.Interfaces.BooleanOutput th_CTMT_P_HI_Trip "High Containment Pressure channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-342},{1006,-330}}), iconTransformation(extent={{100,-60},{120,-40}})));
    RPS.Interfaces.BooleanOutput th_CTMT_P_HI_Pretrip "High Containment Pressure pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-356},{1006,-344}}), iconTransformation(extent={{100,-80},{120,-60}})));
    RPS.Interfaces.BooleanOutput th_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-370},{1006,-358}}), iconTransformation(extent={{100,-100},{120,-80}})));
    RPS.Interfaces.BooleanOutput th_SG1_F_LO_Pretrip "Low Reactor Coolant Flow (SG1 loop) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-384},{1006,-372}}), iconTransformation(extent={{100,-120},{120,-100}})));
    RPS.Interfaces.BooleanOutput th_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) channel trip (0 = TRIP)." annotation(Placement(transformation(extent={{994,-398},{1006,-386}}), iconTransformation(extent={{100,-140},{120,-120}})));
    RPS.Interfaces.BooleanOutput th_SG2_F_LO_Pretrip "Low Reactor Coolant Flow (SG2 loop) pre-trip alarm (0 = PRETRIP)." annotation(Placement(transformation(extent={{994,-412},{1006,-400}}), iconTransformation(extent={{100,-160},{120,-140}})));
    RPS.Interfaces.BooleanOutput h_LOGP_HI_OB_Sta "High Logarithmic Power Level operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-426},{1006,-414}}), iconTransformation(extent={{100,-180},{120,-160}})));
    RPS.Interfaces.BooleanOutput h_LPD_HI_OB_Sta "High Local Power Density (CPC) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-440},{1006,-428}}), iconTransformation(extent={{100,-200},{120,-180}})));
    RPS.Interfaces.BooleanOutput h_DNBR_LO_OB_Sta "Low DNBR (CPC) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-454},{1006,-442}}), iconTransformation(extent={{100,-220},{120,-200}})));
    RPS.Interfaces.BooleanOutput h_PZR_P_LO_OB_Sta "Low Pressurizer Pressure operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-468},{1006,-456}}), iconTransformation(extent={{100,-240},{120,-220}})));
    RPS.Interfaces.BooleanOutput h_SG1_P_LO_OB_Sta "Low Steam Generator 1 Pressure operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-482},{1006,-470}}), iconTransformation(extent={{100,-260},{120,-240}})));
    RPS.Interfaces.BooleanOutput h_SG2_P_LO_OB_Sta "Low Steam Generator 2 Pressure operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-496},{1006,-484}}), iconTransformation(extent={{100,-280},{120,-260}})));
    RPS.Interfaces.BooleanOutput h_SG1_F_LO_OB_Sta "Low Reactor Coolant Flow (SG1 loop) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-510},{1006,-498}}), iconTransformation(extent={{100,-300},{120,-280}})));
    RPS.Interfaces.BooleanOutput h_SG2_F_LO_OB_Sta "Low Reactor Coolant Flow (SG2 loop) operating-bypass status (1 = bypassed)." annotation(Placement(transformation(extent={{994,-524},{1006,-512}}), iconTransformation(extent={{100,-320},{120,-300}})));
    RPS.Interfaces.RealOutput h_VOPT_Trip_SP "Variable Overpower variable trip setpoint." annotation(Placement(transformation(extent={{994,-538},{1006,-526}}), iconTransformation(extent={{100,-340},{120,-320}})));
    RPS.Interfaces.RealOutput h_PZR_P_LO_Trip_SP "Low Pressurizer Pressure manually reset trip setpoint." annotation(Placement(transformation(extent={{994,-552},{1006,-540}}), iconTransformation(extent={{100,-360},{120,-340}})));
    RPS.Interfaces.RealOutput h_SG1_P_LO_Trip_SP "Low Steam Generator 1 Pressure manually reset trip setpoint." annotation(Placement(transformation(extent={{994,-566},{1006,-554}}), iconTransformation(extent={{100,-380},{120,-360}})));
    RPS.Interfaces.RealOutput h_SG2_P_LO_Trip_SP "Low Steam Generator 2 Pressure manually reset trip setpoint." annotation(Placement(transformation(extent={{994,-580},{1006,-568}}), iconTransformation(extent={{100,-400},{120,-380}})));
    RPS.Interfaces.RealOutput h_SG1_F_LO_Trip_SP "Low Reactor Coolant Flow (SG1 loop) variable trip setpoint." annotation(Placement(transformation(extent={{994,-594},{1006,-582}}), iconTransformation(extent={{100,-420},{120,-400}})));
    RPS.Interfaces.RealOutput h_SG2_F_LO_Trip_SP "Low Reactor Coolant Flow (SG2 loop) variable trip setpoint." annotation(Placement(transformation(extent={{994,-608},{1006,-596}}), iconTransformation(extent={{100,-440},{120,-420}})));
    RPS.BP_Groups.g_Input_Validation g_Input_Validation "Input validation" annotation(Placement(transformation(extent={{160,-70},{210,-10}})));
    RPS.BP_Groups.g_Permissives g_Permissives "Shared permissives" annotation(Placement(transformation(extent={{420,-30},{470,-10}})));
    RPS.BP_Groups.g_VOPT g_VOPT "Variable Overpower trip" annotation(Placement(transformation(extent={{420,-82.5},{470,-52.5}})));
    RPS.BP_Groups.g_LOGP_HI g_LOGP_HI "High Logarithmic Power Level trip" annotation(Placement(transformation(extent={{420,-140},{470,-105}})));
    RPS.BP_Groups.g_LPD_HI g_LPD_HI "High Local Power Density (CPC) trip" annotation(Placement(transformation(extent={{680,-55},{730,-10}})));
    RPS.BP_Groups.g_DNBR_LO g_DNBR_LO "Low DNBR (CPC) trip" annotation(Placement(transformation(extent={{680,-122.5},{730,-77.5}})));
    RPS.BP_Groups.g_PZR_P_HI g_PZR_P_HI "High Pressurizer Pressure trip" annotation(Placement(transformation(extent={{420,-192.5},{470,-162.5}})));
    RPS.BP_Groups.g_PZR_P_LO g_PZR_P_LO "Low Pressurizer Pressure trip" annotation(Placement(transformation(extent={{420,-260},{470,-215}})));
    RPS.BP_Groups.g_SG1_L_LO g_SG1_L_LO "Low Steam Generator 1 Water Level trip" annotation(Placement(transformation(extent={{420,-312.5},{470,-282.5}})));
    RPS.BP_Groups.g_SG2_L_LO g_SG2_L_LO "Low Steam Generator 2 Water Level trip" annotation(Placement(transformation(extent={{420,-365},{470,-335}})));
    RPS.BP_Groups.g_SG1_L_HI g_SG1_L_HI "High Steam Generator 1 Water Level trip" annotation(Placement(transformation(extent={{420,-417.5},{470,-387.5}})));
    RPS.BP_Groups.g_SG2_L_HI g_SG2_L_HI "High Steam Generator 2 Water Level trip" annotation(Placement(transformation(extent={{420,-470},{470,-440}})));
    RPS.BP_Groups.g_SG1_P_LO g_SG1_P_LO "Low Steam Generator 1 Pressure trip" annotation(Placement(transformation(extent={{420,-537.5},{470,-492.5}})));
    RPS.BP_Groups.g_SG2_P_LO g_SG2_P_LO "Low Steam Generator 2 Pressure trip" annotation(Placement(transformation(extent={{420,-605},{470,-560}})));
    RPS.BP_Groups.g_CTMT_P_HI g_CTMT_P_HI "High Containment Pressure trip" annotation(Placement(transformation(extent={{420,-657.5},{470,-627.5}})));
    RPS.BP_Groups.g_SG1_F_LO g_SG1_F_LO "Low Reactor Coolant Flow (SG1 loop) trip" annotation(Placement(transformation(extent={{680,-185},{730,-145}})));
    RPS.BP_Groups.g_SG2_F_LO g_SG2_F_LO "Low Reactor Coolant Flow (SG2 loop) trip" annotation(Placement(transformation(extent={{680,-247.5},{730,-207.5}})));
  equation
    connect(f_NPWR_LIN, g_Input_Validation.f_NPWR_LIN) annotation(Line(points={{6,0},{147.5,0},{147.5,-17.5},{157.5,-17.5}}, color={0,0,127}));
    connect(f_NPWR_LOG, g_Input_Validation.f_NPWR_LOG) annotation(Line(points={{6,-14},{145.5,-14},{145.5,-22.5},{157.5,-22.5}}, color={0,0,127}));
    connect(f_PZR_P, g_Input_Validation.f_PZR_P) annotation(Line(points={{6,-28},{143.5,-28},{143.5,-27.5},{157.5,-27.5}}, color={0,0,127}));
    connect(f_SG1_L, g_Input_Validation.f_SG1_L) annotation(Line(points={{6,-42},{141.5,-42},{141.5,-32.5},{157.5,-32.5}}, color={0,0,127}));
    connect(f_SG2_L, g_Input_Validation.f_SG2_L) annotation(Line(points={{6,-56},{139.5,-56},{139.5,-37.5},{157.5,-37.5}}, color={0,0,127}));
    connect(f_SG1_P, g_Input_Validation.f_SG1_P) annotation(Line(points={{6,-70},{137.5,-70},{137.5,-42.5},{157.5,-42.5}}, color={0,0,127}));
    connect(f_SG2_P, g_Input_Validation.f_SG2_P) annotation(Line(points={{6,-84},{135.5,-84},{135.5,-47.5},{157.5,-47.5}}, color={0,0,127}));
    connect(f_CTMT_P, g_Input_Validation.f_CTMT_P) annotation(Line(points={{6,-98},{133.5,-98},{133.5,-52.5},{157.5,-52.5}}, color={0,0,127}));
    connect(f_SG1_F, g_Input_Validation.f_SG1_F) annotation(Line(points={{6,-112},{131.5,-112},{131.5,-57.5},{157.5,-57.5}}, color={0,0,127}));
    connect(f_SG2_F, g_Input_Validation.f_SG2_F) annotation(Line(points={{6,-126},{129.5,-126},{129.5,-62.5},{157.5,-62.5}}, color={0,0,127}));
    connect(f_NPWR_LOG, g_Permissives.f_NPWR_LOG) annotation(Line(points={{6,-14},{407.5,-14},{407.5,-17.5},{417.5,-17.5}}, color={0,0,127}));
    connect(g_Input_Validation.f_NPWR_LOG_Valid, g_Permissives.f_NPWR_LOG_Valid) annotation(Line(points={{212.5,-22.5},{417.5,-22.5}}, color={255,0,255}));
    connect(f_NPWR_LIN, g_VOPT.f_NPWR_LIN) annotation(Line(points={{6,0},{407.5,0},{407.5,-60},{417.5,-60}}, color={0,0,127}));
    connect(f_Module_Error, g_VOPT.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-65},{417.5,-65}}, color={255,0,255}));
    connect(f_Channel_Error, g_VOPT.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-70},{417.5,-70}}, color={255,0,255}));
    connect(g_Input_Validation.f_NPWR_LIN_Valid, g_VOPT.f_NPWR_LIN_Valid) annotation(Line(points={{212.5,-17.5},{401.5,-17.5},{401.5,-75},{417.5,-75}}, color={255,0,255}));
    connect(f_NPWR_LOG, g_LOGP_HI.f_NPWR_LOG) annotation(Line(points={{6,-14},{407.5,-14},{407.5,-112.5},{417.5,-112.5}}, color={0,0,127}));
    connect(f_Module_Error, g_LOGP_HI.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-117.5},{417.5,-117.5}}, color={255,0,255}));
    connect(f_Channel_Error, g_LOGP_HI.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-122.5},{417.5,-122.5}}, color={255,0,255}));
    connect(f_LOGP_HI_OB_Ini, g_LOGP_HI.f_LOGP_HI_OB_Ini) annotation(Line(points={{6,-238},{401.5,-238},{401.5,-127.5},{417.5,-127.5}}, color={255,0,255}));
    connect(g_Input_Validation.f_NPWR_LOG_Valid, g_LOGP_HI.f_NPWR_LOG_Valid) annotation(Line(points={{212.5,-22.5},{399.5,-22.5},{399.5,-132.5},{417.5,-132.5}}, color={255,0,255}));
    connect(f_LPD_HI_Trip_In, g_LPD_HI.f_LPD_HI_Trip_In) annotation(Line(points={{6,-140},{667.5,-140},{667.5,-17.5},{677.5,-17.5}}, color={255,0,255}));
    connect(f_LPD_HI_Pretrip_In, g_LPD_HI.f_LPD_HI_Pretrip_In) annotation(Line(points={{6,-154},{665.5,-154},{665.5,-22.5},{677.5,-22.5}}, color={255,0,255}));
    connect(f_CPC_Link_Error, g_LPD_HI.f_CPC_Link_Error) annotation(Line(points={{6,-196},{663.5,-196},{663.5,-27.5},{677.5,-27.5}}, color={255,0,255}));
    connect(f_Module_Error, g_LPD_HI.f_Module_Error) annotation(Line(points={{6,-210},{661.5,-210},{661.5,-32.5},{677.5,-32.5}}, color={255,0,255}));
    connect(f_Channel_Error, g_LPD_HI.f_Channel_Error) annotation(Line(points={{6,-224},{659.5,-224},{659.5,-37.5},{677.5,-37.5}}, color={255,0,255}));
    connect(f_LPD_HI_OB_Ini, g_LPD_HI.f_LPD_HI_OB_Ini) annotation(Line(points={{6,-252},{657.5,-252},{657.5,-42.5},{677.5,-42.5}}, color={255,0,255}));
    connect(g_Permissives.f_LP_OB_Perm, g_LPD_HI.f_LP_OB_Perm) annotation(Line(points={{472.5,-20},{655.5,-20},{655.5,-47.5},{677.5,-47.5}}, color={255,0,255}));
    connect(f_DNBR_LO_Trip_In, g_DNBR_LO.f_DNBR_LO_Trip_In) annotation(Line(points={{6,-168},{667.5,-168},{667.5,-85},{677.5,-85}}, color={255,0,255}));
    connect(f_DNBR_LO_Pretrip_In, g_DNBR_LO.f_DNBR_LO_Pretrip_In) annotation(Line(points={{6,-182},{665.5,-182},{665.5,-90},{677.5,-90}}, color={255,0,255}));
    connect(f_CPC_Link_Error, g_DNBR_LO.f_CPC_Link_Error) annotation(Line(points={{6,-196},{663.5,-196},{663.5,-95},{677.5,-95}}, color={255,0,255}));
    connect(f_Module_Error, g_DNBR_LO.f_Module_Error) annotation(Line(points={{6,-210},{661.5,-210},{661.5,-100},{677.5,-100}}, color={255,0,255}));
    connect(f_Channel_Error, g_DNBR_LO.f_Channel_Error) annotation(Line(points={{6,-224},{659.5,-224},{659.5,-105},{677.5,-105}}, color={255,0,255}));
    connect(f_DNBR_LO_OB_Ini, g_DNBR_LO.f_DNBR_LO_OB_Ini) annotation(Line(points={{6,-266},{657.5,-266},{657.5,-110},{677.5,-110}}, color={255,0,255}));
    connect(g_Permissives.f_LP_OB_Perm, g_DNBR_LO.f_LP_OB_Perm) annotation(Line(points={{472.5,-20},{655.5,-20},{655.5,-115},{677.5,-115}}, color={255,0,255}));
    connect(f_PZR_P, g_PZR_P_HI.f_PZR_P) annotation(Line(points={{6,-28},{407.5,-28},{407.5,-170},{417.5,-170}}, color={0,0,127}));
    connect(f_Module_Error, g_PZR_P_HI.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-175},{417.5,-175}}, color={255,0,255}));
    connect(f_Channel_Error, g_PZR_P_HI.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-180},{417.5,-180}}, color={255,0,255}));
    connect(g_Input_Validation.f_PZR_P_Valid, g_PZR_P_HI.f_PZR_P_Valid) annotation(Line(points={{212.5,-27.5},{401.5,-27.5},{401.5,-185},{417.5,-185}}, color={255,0,255}));
    connect(f_PZR_P, g_PZR_P_LO.f_PZR_P) annotation(Line(points={{6,-28},{407.5,-28},{407.5,-225},{417.5,-225}}, color={0,0,127}));
    connect(f_Module_Error, g_PZR_P_LO.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-230},{417.5,-230}}, color={255,0,255}));
    connect(f_Channel_Error, g_PZR_P_LO.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-235},{417.5,-235}}, color={255,0,255}));
    connect(f_PZR_P_LO_OB_Ini, g_PZR_P_LO.f_PZR_P_LO_OB_Ini) annotation(Line(points={{6,-280},{401.5,-280},{401.5,-240},{417.5,-240}}, color={255,0,255}));
    connect(f_PZR_P_LO_SP_Reset, g_PZR_P_LO.f_PZR_P_LO_SP_Reset) annotation(Line(points={{6,-350},{399.5,-350},{399.5,-245},{417.5,-245}}, color={255,0,255}));
    connect(g_Input_Validation.f_PZR_P_Valid, g_PZR_P_LO.f_PZR_P_Valid) annotation(Line(points={{212.5,-27.5},{397.5,-27.5},{397.5,-250},{417.5,-250}}, color={255,0,255}));
    connect(f_SG1_L, g_SG1_L_LO.f_SG1_L) annotation(Line(points={{6,-42},{407.5,-42},{407.5,-290},{417.5,-290}}, color={0,0,127}));
    connect(f_Module_Error, g_SG1_L_LO.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-295},{417.5,-295}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG1_L_LO.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-300},{417.5,-300}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG1_L_Valid, g_SG1_L_LO.f_SG1_L_Valid) annotation(Line(points={{212.5,-32.5},{401.5,-32.5},{401.5,-305},{417.5,-305}}, color={255,0,255}));
    connect(f_SG2_L, g_SG2_L_LO.f_SG2_L) annotation(Line(points={{6,-56},{407.5,-56},{407.5,-342.5},{417.5,-342.5}}, color={0,0,127}));
    connect(f_Module_Error, g_SG2_L_LO.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-347.5},{417.5,-347.5}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG2_L_LO.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-352.5},{417.5,-352.5}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG2_L_Valid, g_SG2_L_LO.f_SG2_L_Valid) annotation(Line(points={{212.5,-37.5},{401.5,-37.5},{401.5,-357.5},{417.5,-357.5}}, color={255,0,255}));
    connect(f_SG1_L, g_SG1_L_HI.f_SG1_L) annotation(Line(points={{6,-42},{407.5,-42},{407.5,-395},{417.5,-395}}, color={0,0,127}));
    connect(f_Module_Error, g_SG1_L_HI.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-400},{417.5,-400}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG1_L_HI.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-405},{417.5,-405}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG1_L_Valid, g_SG1_L_HI.f_SG1_L_Valid) annotation(Line(points={{212.5,-32.5},{401.5,-32.5},{401.5,-410},{417.5,-410}}, color={255,0,255}));
    connect(f_SG2_L, g_SG2_L_HI.f_SG2_L) annotation(Line(points={{6,-56},{407.5,-56},{407.5,-447.5},{417.5,-447.5}}, color={0,0,127}));
    connect(f_Module_Error, g_SG2_L_HI.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-452.5},{417.5,-452.5}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG2_L_HI.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-457.5},{417.5,-457.5}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG2_L_Valid, g_SG2_L_HI.f_SG2_L_Valid) annotation(Line(points={{212.5,-37.5},{401.5,-37.5},{401.5,-462.5},{417.5,-462.5}}, color={255,0,255}));
    connect(f_SG1_P, g_SG1_P_LO.f_SG1_P) annotation(Line(points={{6,-70},{407.5,-70},{407.5,-502.5},{417.5,-502.5}}, color={0,0,127}));
    connect(f_Module_Error, g_SG1_P_LO.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-507.5},{417.5,-507.5}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG1_P_LO.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-512.5},{417.5,-512.5}}, color={255,0,255}));
    connect(f_SG1_P_LO_OB_Ini, g_SG1_P_LO.f_SG1_P_LO_OB_Ini) annotation(Line(points={{6,-294},{401.5,-294},{401.5,-517.5},{417.5,-517.5}}, color={255,0,255}));
    connect(f_SG1_P_LO_SP_Reset, g_SG1_P_LO.f_SG1_P_LO_SP_Reset) annotation(Line(points={{6,-364},{399.5,-364},{399.5,-522.5},{417.5,-522.5}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG1_P_Valid, g_SG1_P_LO.f_SG1_P_Valid) annotation(Line(points={{212.5,-42.5},{397.5,-42.5},{397.5,-527.5},{417.5,-527.5}}, color={255,0,255}));
    connect(f_SG2_P, g_SG2_P_LO.f_SG2_P) annotation(Line(points={{6,-84},{407.5,-84},{407.5,-570},{417.5,-570}}, color={0,0,127}));
    connect(f_Module_Error, g_SG2_P_LO.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-575},{417.5,-575}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG2_P_LO.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-580},{417.5,-580}}, color={255,0,255}));
    connect(f_SG2_P_LO_OB_Ini, g_SG2_P_LO.f_SG2_P_LO_OB_Ini) annotation(Line(points={{6,-308},{401.5,-308},{401.5,-585},{417.5,-585}}, color={255,0,255}));
    connect(f_SG2_P_LO_SP_Reset, g_SG2_P_LO.f_SG2_P_LO_SP_Reset) annotation(Line(points={{6,-378},{399.5,-378},{399.5,-590},{417.5,-590}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG2_P_Valid, g_SG2_P_LO.f_SG2_P_Valid) annotation(Line(points={{212.5,-47.5},{397.5,-47.5},{397.5,-595},{417.5,-595}}, color={255,0,255}));
    connect(f_CTMT_P, g_CTMT_P_HI.f_CTMT_P) annotation(Line(points={{6,-98},{407.5,-98},{407.5,-635},{417.5,-635}}, color={0,0,127}));
    connect(f_Module_Error, g_CTMT_P_HI.f_Module_Error) annotation(Line(points={{6,-210},{405.5,-210},{405.5,-640},{417.5,-640}}, color={255,0,255}));
    connect(f_Channel_Error, g_CTMT_P_HI.f_Channel_Error) annotation(Line(points={{6,-224},{403.5,-224},{403.5,-645},{417.5,-645}}, color={255,0,255}));
    connect(g_Input_Validation.f_CTMT_P_Valid, g_CTMT_P_HI.f_CTMT_P_Valid) annotation(Line(points={{212.5,-52.5},{401.5,-52.5},{401.5,-650},{417.5,-650}}, color={255,0,255}));
    connect(f_SG1_F, g_SG1_F_LO.f_SG1_F) annotation(Line(points={{6,-112},{667.5,-112},{667.5,-152.5},{677.5,-152.5}}, color={0,0,127}));
    connect(f_Module_Error, g_SG1_F_LO.f_Module_Error) annotation(Line(points={{6,-210},{665.5,-210},{665.5,-157.5},{677.5,-157.5}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG1_F_LO.f_Channel_Error) annotation(Line(points={{6,-224},{663.5,-224},{663.5,-162.5},{677.5,-162.5}}, color={255,0,255}));
    connect(f_SG1_F_LO_OB_Ini, g_SG1_F_LO.f_SG1_F_LO_OB_Ini) annotation(Line(points={{6,-322},{661.5,-322},{661.5,-167.5},{677.5,-167.5}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG1_F_Valid, g_SG1_F_LO.f_SG1_F_Valid) annotation(Line(points={{212.5,-57.5},{659.5,-57.5},{659.5,-172.5},{677.5,-172.5}}, color={255,0,255}));
    connect(g_Permissives.f_LP_OB_Perm, g_SG1_F_LO.f_LP_OB_Perm) annotation(Line(points={{472.5,-20},{657.5,-20},{657.5,-177.5},{677.5,-177.5}}, color={255,0,255}));
    connect(f_SG2_F, g_SG2_F_LO.f_SG2_F) annotation(Line(points={{6,-126},{667.5,-126},{667.5,-215},{677.5,-215}}, color={0,0,127}));
    connect(f_Module_Error, g_SG2_F_LO.f_Module_Error) annotation(Line(points={{6,-210},{665.5,-210},{665.5,-220},{677.5,-220}}, color={255,0,255}));
    connect(f_Channel_Error, g_SG2_F_LO.f_Channel_Error) annotation(Line(points={{6,-224},{663.5,-224},{663.5,-225},{677.5,-225}}, color={255,0,255}));
    connect(f_SG2_F_LO_OB_Ini, g_SG2_F_LO.f_SG2_F_LO_OB_Ini) annotation(Line(points={{6,-336},{661.5,-336},{661.5,-230},{677.5,-230}}, color={255,0,255}));
    connect(g_Input_Validation.f_SG2_F_Valid, g_SG2_F_LO.f_SG2_F_Valid) annotation(Line(points={{212.5,-62.5},{659.5,-62.5},{659.5,-235},{677.5,-235}}, color={255,0,255}));
    connect(g_Permissives.f_LP_OB_Perm, g_SG2_F_LO.f_LP_OB_Perm) annotation(Line(points={{472.5,-20},{657.5,-20},{657.5,-240},{677.5,-240}}, color={255,0,255}));
    connect(g_VOPT.th_VOPT_Trip, th_VOPT_Trip) annotation(Line(points={{472.5,-75},{733.25,-75},{733.25,0},{994,0}}, color={255,0,255}));
    connect(g_VOPT.th_VOPT_Pretrip, th_VOPT_Pretrip) annotation(Line(points={{472.5,-70},{733.25,-70},{733.25,-14},{994,-14}}, color={255,0,255}));
    connect(g_LOGP_HI.th_LOGP_HI_Trip, th_LOGP_HI_Trip) annotation(Line(points={{472.5,-132.5},{733.25,-132.5},{733.25,-28},{994,-28}}, color={255,0,255}));
    connect(g_LOGP_HI.th_LOGP_HI_Pretrip, th_LOGP_HI_Pretrip) annotation(Line(points={{472.5,-127.5},{733.25,-127.5},{733.25,-42},{994,-42}}, color={255,0,255}));
    connect(g_LPD_HI.th_LPD_HI_Trip, th_LPD_HI_Trip) annotation(Line(points={{732.5,-40},{863.25,-40},{863.25,-56},{994,-56}}, color={255,0,255}));
    connect(g_LPD_HI.th_LPD_HI_Pretrip, th_LPD_HI_Pretrip) annotation(Line(points={{732.5,-35},{863.25,-35},{863.25,-70},{994,-70}}, color={255,0,255}));
    connect(g_DNBR_LO.th_DNBR_LO_Trip, th_DNBR_LO_Trip) annotation(Line(points={{732.5,-107.5},{863.25,-107.5},{863.25,-84},{994,-84}}, color={255,0,255}));
    connect(g_DNBR_LO.th_DNBR_LO_Pretrip, th_DNBR_LO_Pretrip) annotation(Line(points={{732.5,-102.5},{863.25,-102.5},{863.25,-98},{994,-98}}, color={255,0,255}));
    connect(g_PZR_P_HI.th_PZR_P_HI_Trip, th_PZR_P_HI_Trip) annotation(Line(points={{472.5,-180},{733.25,-180},{733.25,-112},{994,-112}}, color={255,0,255}));
    connect(g_PZR_P_HI.th_PZR_P_HI_Pretrip, th_PZR_P_HI_Pretrip) annotation(Line(points={{472.5,-175},{733.25,-175},{733.25,-126},{994,-126}}, color={255,0,255}));
    connect(g_PZR_P_LO.th_PZR_P_LO_Trip, th_PZR_P_LO_Trip) annotation(Line(points={{472.5,-252.5},{733.25,-252.5},{733.25,-140},{994,-140}}, color={255,0,255}));
    connect(g_PZR_P_LO.th_PZR_P_LO_Pretrip, th_PZR_P_LO_Pretrip) annotation(Line(points={{472.5,-247.5},{733.25,-247.5},{733.25,-154},{994,-154}}, color={255,0,255}));
    connect(g_SG1_L_LO.th_SG1_L_LO_Trip, th_SG1_L_LO_Trip) annotation(Line(points={{472.5,-300},{733.25,-300},{733.25,-168},{994,-168}}, color={255,0,255}));
    connect(g_SG1_L_LO.th_SG1_L_LO_Pretrip, th_SG1_L_LO_Pretrip) annotation(Line(points={{472.5,-295},{733.25,-295},{733.25,-182},{994,-182}}, color={255,0,255}));
    connect(g_SG2_L_LO.th_SG2_L_LO_Trip, th_SG2_L_LO_Trip) annotation(Line(points={{472.5,-352.5},{733.25,-352.5},{733.25,-196},{994,-196}}, color={255,0,255}));
    connect(g_SG2_L_LO.th_SG2_L_LO_Pretrip, th_SG2_L_LO_Pretrip) annotation(Line(points={{472.5,-347.5},{733.25,-347.5},{733.25,-210},{994,-210}}, color={255,0,255}));
    connect(g_SG1_L_HI.th_SG1_L_HI_Trip, th_SG1_L_HI_Trip) annotation(Line(points={{472.5,-405},{733.25,-405},{733.25,-224},{994,-224}}, color={255,0,255}));
    connect(g_SG1_L_HI.th_SG1_L_HI_Pretrip, th_SG1_L_HI_Pretrip) annotation(Line(points={{472.5,-400},{733.25,-400},{733.25,-238},{994,-238}}, color={255,0,255}));
    connect(g_SG2_L_HI.th_SG2_L_HI_Trip, th_SG2_L_HI_Trip) annotation(Line(points={{472.5,-457.5},{733.25,-457.5},{733.25,-252},{994,-252}}, color={255,0,255}));
    connect(g_SG2_L_HI.th_SG2_L_HI_Pretrip, th_SG2_L_HI_Pretrip) annotation(Line(points={{472.5,-452.5},{733.25,-452.5},{733.25,-266},{994,-266}}, color={255,0,255}));
    connect(g_SG1_P_LO.th_SG1_P_LO_Trip, th_SG1_P_LO_Trip) annotation(Line(points={{472.5,-530},{733.25,-530},{733.25,-280},{994,-280}}, color={255,0,255}));
    connect(g_SG1_P_LO.th_SG1_P_LO_Pretrip, th_SG1_P_LO_Pretrip) annotation(Line(points={{472.5,-525},{733.25,-525},{733.25,-294},{994,-294}}, color={255,0,255}));
    connect(g_SG2_P_LO.th_SG2_P_LO_Trip, th_SG2_P_LO_Trip) annotation(Line(points={{472.5,-597.5},{733.25,-597.5},{733.25,-308},{994,-308}}, color={255,0,255}));
    connect(g_SG2_P_LO.th_SG2_P_LO_Pretrip, th_SG2_P_LO_Pretrip) annotation(Line(points={{472.5,-592.5},{733.25,-592.5},{733.25,-322},{994,-322}}, color={255,0,255}));
    connect(g_CTMT_P_HI.th_CTMT_P_HI_Trip, th_CTMT_P_HI_Trip) annotation(Line(points={{472.5,-645},{733.25,-645},{733.25,-336},{994,-336}}, color={255,0,255}));
    connect(g_CTMT_P_HI.th_CTMT_P_HI_Pretrip, th_CTMT_P_HI_Pretrip) annotation(Line(points={{472.5,-640},{733.25,-640},{733.25,-350},{994,-350}}, color={255,0,255}));
    connect(g_SG1_F_LO.th_SG1_F_LO_Trip, th_SG1_F_LO_Trip) annotation(Line(points={{732.5,-177.5},{863.25,-177.5},{863.25,-364},{994,-364}}, color={255,0,255}));
    connect(g_SG1_F_LO.th_SG1_F_LO_Pretrip, th_SG1_F_LO_Pretrip) annotation(Line(points={{732.5,-172.5},{863.25,-172.5},{863.25,-378},{994,-378}}, color={255,0,255}));
    connect(g_SG2_F_LO.th_SG2_F_LO_Trip, th_SG2_F_LO_Trip) annotation(Line(points={{732.5,-240},{863.25,-240},{863.25,-392},{994,-392}}, color={255,0,255}));
    connect(g_SG2_F_LO.th_SG2_F_LO_Pretrip, th_SG2_F_LO_Pretrip) annotation(Line(points={{732.5,-235},{863.25,-235},{863.25,-406},{994,-406}}, color={255,0,255}));
    connect(g_LOGP_HI.h_LOGP_HI_OB_Sta, h_LOGP_HI_OB_Sta) annotation(Line(points={{472.5,-122.5},{733.25,-122.5},{733.25,-420},{994,-420}}, color={255,0,255}));
    connect(g_LPD_HI.h_LPD_HI_OB_Sta, h_LPD_HI_OB_Sta) annotation(Line(points={{732.5,-30},{863.25,-30},{863.25,-434},{994,-434}}, color={255,0,255}));
    connect(g_DNBR_LO.h_DNBR_LO_OB_Sta, h_DNBR_LO_OB_Sta) annotation(Line(points={{732.5,-97.5},{863.25,-97.5},{863.25,-448},{994,-448}}, color={255,0,255}));
    connect(g_PZR_P_LO.h_PZR_P_LO_OB_Sta, h_PZR_P_LO_OB_Sta) annotation(Line(points={{472.5,-232.5},{733.25,-232.5},{733.25,-462},{994,-462}}, color={255,0,255}));
    connect(g_SG1_P_LO.h_SG1_P_LO_OB_Sta, h_SG1_P_LO_OB_Sta) annotation(Line(points={{472.5,-510},{733.25,-510},{733.25,-476},{994,-476}}, color={255,0,255}));
    connect(g_SG2_P_LO.h_SG2_P_LO_OB_Sta, h_SG2_P_LO_OB_Sta) annotation(Line(points={{472.5,-577.5},{733.25,-577.5},{733.25,-490},{994,-490}}, color={255,0,255}));
    connect(g_SG1_F_LO.h_SG1_F_LO_OB_Sta, h_SG1_F_LO_OB_Sta) annotation(Line(points={{732.5,-157.5},{863.25,-157.5},{863.25,-504},{994,-504}}, color={255,0,255}));
    connect(g_SG2_F_LO.h_SG2_F_LO_OB_Sta, h_SG2_F_LO_OB_Sta) annotation(Line(points={{732.5,-220},{863.25,-220},{863.25,-518},{994,-518}}, color={255,0,255}));
    connect(g_VOPT.h_VOPT_Trip_SP, h_VOPT_Trip_SP) annotation(Line(points={{472.5,-65},{733.25,-65},{733.25,-532},{994,-532}}, color={0,0,127}));
    connect(g_PZR_P_LO.h_PZR_P_LO_Trip_SP, h_PZR_P_LO_Trip_SP) annotation(Line(points={{472.5,-242.5},{733.25,-242.5},{733.25,-546},{994,-546}}, color={0,0,127}));
    connect(g_SG1_P_LO.h_SG1_P_LO_Trip_SP, h_SG1_P_LO_Trip_SP) annotation(Line(points={{472.5,-520},{733.25,-520},{733.25,-560},{994,-560}}, color={0,0,127}));
    connect(g_SG2_P_LO.h_SG2_P_LO_Trip_SP, h_SG2_P_LO_Trip_SP) annotation(Line(points={{472.5,-587.5},{733.25,-587.5},{733.25,-574},{994,-574}}, color={0,0,127}));
    connect(g_SG1_F_LO.h_SG1_F_LO_Trip_SP, h_SG1_F_LO_Trip_SP) annotation(Line(points={{732.5,-167.5},{863.25,-167.5},{863.25,-588},{994,-588}}, color={0,0,127}));
    connect(g_SG2_F_LO.h_SG2_F_LO_Trip_SP, h_SG2_F_LO_Trip_SP) annotation(Line(points={{732.5,-230},{863.25,-230},{863.25,-602},{994,-602}}, color={0,0,127}));
    annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-460},{100,460}}), graphics={Rectangle(extent={{-100,460},{100,-460}}, lineColor={0,0,127}, fillColor={235,242,250}, fillPattern=FillPattern.Solid), Text(extent={{-160,494},{160,466}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,458},{96,442}}, textString="Bistable Processor", textColor={95,95,95}), Text(extent={{-96,428},{-2,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,408},{-2,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,388},{-2,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,368},{-2,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,348},{-2,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,328},{-2,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,308},{-2,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,288},{-2,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,268},{-2,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,248},{-2,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,228},{-2,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,208},{-2,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,188},{-2,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,168},{-2,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,148},{-2,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,128},{-2,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,108},{-2,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,88},{-2,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,68},{-2,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,48},{-2,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,28},{-2,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,8},{-2,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-12},{-2,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-32},{-2,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-52},{-2,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-72},{-2,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-92},{-2,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-112},{-2,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-132},{-2,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-152},{-2,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-172},{-2,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-192},{-2,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-212},{-2,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-232},{-2,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-252},{-2,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-272},{-2,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-292},{-2,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-312},{-2,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-332},{-2,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-352},{-2,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-372},{-2,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-392},{-2,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-412},{-2,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,438},{96,422}}, textString="th_VOPT_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,418},{96,402}}, textString="th_VOPT_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,398},{96,382}}, textString="th_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,378},{96,362}}, textString="th_LOGP_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,358},{96,342}}, textString="th_LPD_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,338},{96,322}}, textString="th_LPD_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,318},{96,302}}, textString="th_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,298},{96,282}}, textString="th_DNBR_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,278},{96,262}}, textString="th_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,258},{96,242}}, textString="th_PZR_P_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,238},{96,222}}, textString="th_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,218},{96,202}}, textString="th_PZR_P_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,198},{96,182}}, textString="th_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,178},{96,162}}, textString="th_SG1_L_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,158},{96,142}}, textString="th_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,138},{96,122}}, textString="th_SG2_L_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,118},{96,102}}, textString="th_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,98},{96,82}}, textString="th_SG1_L_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,78},{96,62}}, textString="th_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,58},{96,42}}, textString="th_SG2_L_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="th_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="th_SG1_P_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="th_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="th_SG2_P_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-42},{96,-58}}, textString="th_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-62},{96,-78}}, textString="th_CTMT_P_HI_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-82},{96,-98}}, textString="th_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-102},{96,-118}}, textString="th_SG1_F_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-122},{96,-138}}, textString="th_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-142},{96,-158}}, textString="th_SG2_F_LO_Pretrip", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-162},{96,-178}}, textString="h_LOGP_HI_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-182},{96,-198}}, textString="h_LPD_HI_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-202},{96,-218}}, textString="h_DNBR_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-222},{96,-238}}, textString="h_PZR_P_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-242},{96,-258}}, textString="h_SG1_P_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-262},{96,-278}}, textString="h_SG2_P_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-282},{96,-298}}, textString="h_SG1_F_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-302},{96,-318}}, textString="h_SG2_F_LO_OB_Sta", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-322},{96,-338}}, textString="h_VOPT_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-342},{96,-358}}, textString="h_PZR_P_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-362},{96,-378}}, textString="h_SG1_P_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-382},{96,-398}}, textString="h_SG2_P_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-402},{96,-418}}, textString="h_SG1_F_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-422},{96,-438}}, textString="h_SG2_F_LO_Trip_SP", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-697.5},{1110,46}})), Documentation(info="<html><p>Bistable Processor: Per-channel design: input validation, shared permissive, then for each trip function the bypass, setpoint and bistable blocks. Signals carry the names of the NuSCR variables they implement.</p></html>"));
  end BP;

  model CP "Coincidence Processor: One FB_VOTE_2OO4 per trip function and one FB_INITIATION."
    RPS.Interfaces.BooleanInput f_A_VOPT_Trip "Variable Overpower trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-6},{6,6}}), iconTransformation(extent={{-120,1220},{-100,1240}})));
    RPS.Interfaces.BooleanInput f_A_VOPT_Byp "Variable Overpower trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-20},{6,-8}}), iconTransformation(extent={{-120,1200},{-100,1220}})));
    RPS.Interfaces.BooleanInput f_A_LOGP_HI_Trip "High Logarithmic Power Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-34},{6,-22}}), iconTransformation(extent={{-120,1180},{-100,1200}})));
    RPS.Interfaces.BooleanInput f_A_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-48},{6,-36}}), iconTransformation(extent={{-120,1160},{-100,1180}})));
    RPS.Interfaces.BooleanInput f_A_LPD_HI_Trip "High Local Power Density (CPC) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-62},{6,-50}}), iconTransformation(extent={{-120,1140},{-100,1160}})));
    RPS.Interfaces.BooleanInput f_A_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-76},{6,-64}}), iconTransformation(extent={{-120,1120},{-100,1140}})));
    RPS.Interfaces.BooleanInput f_A_DNBR_LO_Trip "Low DNBR (CPC) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-90},{6,-78}}), iconTransformation(extent={{-120,1100},{-100,1120}})));
    RPS.Interfaces.BooleanInput f_A_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-104},{6,-92}}), iconTransformation(extent={{-120,1080},{-100,1100}})));
    RPS.Interfaces.BooleanInput f_A_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-118},{6,-106}}), iconTransformation(extent={{-120,1060},{-100,1080}})));
    RPS.Interfaces.BooleanInput f_A_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-132},{6,-120}}), iconTransformation(extent={{-120,1040},{-100,1060}})));
    RPS.Interfaces.BooleanInput f_A_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-146},{6,-134}}), iconTransformation(extent={{-120,1020},{-100,1040}})));
    RPS.Interfaces.BooleanInput f_A_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-160},{6,-148}}), iconTransformation(extent={{-120,1000},{-100,1020}})));
    RPS.Interfaces.BooleanInput f_A_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-174},{6,-162}}), iconTransformation(extent={{-120,980},{-100,1000}})));
    RPS.Interfaces.BooleanInput f_A_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-188},{6,-176}}), iconTransformation(extent={{-120,960},{-100,980}})));
    RPS.Interfaces.BooleanInput f_A_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-202},{6,-190}}), iconTransformation(extent={{-120,940},{-100,960}})));
    RPS.Interfaces.BooleanInput f_A_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-216},{6,-204}}), iconTransformation(extent={{-120,920},{-100,940}})));
    RPS.Interfaces.BooleanInput f_A_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-230},{6,-218}}), iconTransformation(extent={{-120,900},{-100,920}})));
    RPS.Interfaces.BooleanInput f_A_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-244},{6,-232}}), iconTransformation(extent={{-120,880},{-100,900}})));
    RPS.Interfaces.BooleanInput f_A_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-258},{6,-246}}), iconTransformation(extent={{-120,860},{-100,880}})));
    RPS.Interfaces.BooleanInput f_A_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-272},{6,-260}}), iconTransformation(extent={{-120,840},{-100,860}})));
    RPS.Interfaces.BooleanInput f_A_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-286},{6,-274}}), iconTransformation(extent={{-120,820},{-100,840}})));
    RPS.Interfaces.BooleanInput f_A_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-300},{6,-288}}), iconTransformation(extent={{-120,800},{-100,820}})));
    RPS.Interfaces.BooleanInput f_A_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-314},{6,-302}}), iconTransformation(extent={{-120,780},{-100,800}})));
    RPS.Interfaces.BooleanInput f_A_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-328},{6,-316}}), iconTransformation(extent={{-120,760},{-100,780}})));
    RPS.Interfaces.BooleanInput f_A_CTMT_P_HI_Trip "High Containment Pressure trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-342},{6,-330}}), iconTransformation(extent={{-120,740},{-100,760}})));
    RPS.Interfaces.BooleanInput f_A_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-356},{6,-344}}), iconTransformation(extent={{-120,720},{-100,740}})));
    RPS.Interfaces.BooleanInput f_A_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-370},{6,-358}}), iconTransformation(extent={{-120,700},{-100,720}})));
    RPS.Interfaces.BooleanInput f_A_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-384},{6,-372}}), iconTransformation(extent={{-120,680},{-100,700}})));
    RPS.Interfaces.BooleanInput f_A_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel A (from BP_A)." annotation(Placement(transformation(extent={{-6,-398},{6,-386}}), iconTransformation(extent={{-120,660},{-100,680}})));
    RPS.Interfaces.BooleanInput f_A_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel A." annotation(Placement(transformation(extent={{-6,-412},{6,-400}}), iconTransformation(extent={{-120,640},{-100,660}})));
    RPS.Interfaces.BooleanInput f_B_VOPT_Trip "Variable Overpower trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-426},{6,-414}}), iconTransformation(extent={{-120,620},{-100,640}})));
    RPS.Interfaces.BooleanInput f_B_VOPT_Byp "Variable Overpower trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-440},{6,-428}}), iconTransformation(extent={{-120,600},{-100,620}})));
    RPS.Interfaces.BooleanInput f_B_LOGP_HI_Trip "High Logarithmic Power Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-454},{6,-442}}), iconTransformation(extent={{-120,580},{-100,600}})));
    RPS.Interfaces.BooleanInput f_B_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-468},{6,-456}}), iconTransformation(extent={{-120,560},{-100,580}})));
    RPS.Interfaces.BooleanInput f_B_LPD_HI_Trip "High Local Power Density (CPC) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-482},{6,-470}}), iconTransformation(extent={{-120,540},{-100,560}})));
    RPS.Interfaces.BooleanInput f_B_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-496},{6,-484}}), iconTransformation(extent={{-120,520},{-100,540}})));
    RPS.Interfaces.BooleanInput f_B_DNBR_LO_Trip "Low DNBR (CPC) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-510},{6,-498}}), iconTransformation(extent={{-120,500},{-100,520}})));
    RPS.Interfaces.BooleanInput f_B_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-524},{6,-512}}), iconTransformation(extent={{-120,480},{-100,500}})));
    RPS.Interfaces.BooleanInput f_B_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-538},{6,-526}}), iconTransformation(extent={{-120,460},{-100,480}})));
    RPS.Interfaces.BooleanInput f_B_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-552},{6,-540}}), iconTransformation(extent={{-120,440},{-100,460}})));
    RPS.Interfaces.BooleanInput f_B_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-566},{6,-554}}), iconTransformation(extent={{-120,420},{-100,440}})));
    RPS.Interfaces.BooleanInput f_B_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-580},{6,-568}}), iconTransformation(extent={{-120,400},{-100,420}})));
    RPS.Interfaces.BooleanInput f_B_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-594},{6,-582}}), iconTransformation(extent={{-120,380},{-100,400}})));
    RPS.Interfaces.BooleanInput f_B_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-608},{6,-596}}), iconTransformation(extent={{-120,360},{-100,380}})));
    RPS.Interfaces.BooleanInput f_B_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-622},{6,-610}}), iconTransformation(extent={{-120,340},{-100,360}})));
    RPS.Interfaces.BooleanInput f_B_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-636},{6,-624}}), iconTransformation(extent={{-120,320},{-100,340}})));
    RPS.Interfaces.BooleanInput f_B_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-650},{6,-638}}), iconTransformation(extent={{-120,300},{-100,320}})));
    RPS.Interfaces.BooleanInput f_B_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-664},{6,-652}}), iconTransformation(extent={{-120,280},{-100,300}})));
    RPS.Interfaces.BooleanInput f_B_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-678},{6,-666}}), iconTransformation(extent={{-120,260},{-100,280}})));
    RPS.Interfaces.BooleanInput f_B_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-692},{6,-680}}), iconTransformation(extent={{-120,240},{-100,260}})));
    RPS.Interfaces.BooleanInput f_B_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-706},{6,-694}}), iconTransformation(extent={{-120,220},{-100,240}})));
    RPS.Interfaces.BooleanInput f_B_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-720},{6,-708}}), iconTransformation(extent={{-120,200},{-100,220}})));
    RPS.Interfaces.BooleanInput f_B_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-734},{6,-722}}), iconTransformation(extent={{-120,180},{-100,200}})));
    RPS.Interfaces.BooleanInput f_B_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-748},{6,-736}}), iconTransformation(extent={{-120,160},{-100,180}})));
    RPS.Interfaces.BooleanInput f_B_CTMT_P_HI_Trip "High Containment Pressure trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-762},{6,-750}}), iconTransformation(extent={{-120,140},{-100,160}})));
    RPS.Interfaces.BooleanInput f_B_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-776},{6,-764}}), iconTransformation(extent={{-120,120},{-100,140}})));
    RPS.Interfaces.BooleanInput f_B_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-790},{6,-778}}), iconTransformation(extent={{-120,100},{-100,120}})));
    RPS.Interfaces.BooleanInput f_B_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-804},{6,-792}}), iconTransformation(extent={{-120,80},{-100,100}})));
    RPS.Interfaces.BooleanInput f_B_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel B (from BP_B)." annotation(Placement(transformation(extent={{-6,-818},{6,-806}}), iconTransformation(extent={{-120,60},{-100,80}})));
    RPS.Interfaces.BooleanInput f_B_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel B." annotation(Placement(transformation(extent={{-6,-832},{6,-820}}), iconTransformation(extent={{-120,40},{-100,60}})));
    RPS.Interfaces.BooleanInput f_C_VOPT_Trip "Variable Overpower trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-846},{6,-834}}), iconTransformation(extent={{-120,20},{-100,40}})));
    RPS.Interfaces.BooleanInput f_C_VOPT_Byp "Variable Overpower trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-860},{6,-848}}), iconTransformation(extent={{-120,0},{-100,20}})));
    RPS.Interfaces.BooleanInput f_C_LOGP_HI_Trip "High Logarithmic Power Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-874},{6,-862}}), iconTransformation(extent={{-120,-20},{-100,0}})));
    RPS.Interfaces.BooleanInput f_C_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-888},{6,-876}}), iconTransformation(extent={{-120,-40},{-100,-20}})));
    RPS.Interfaces.BooleanInput f_C_LPD_HI_Trip "High Local Power Density (CPC) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-902},{6,-890}}), iconTransformation(extent={{-120,-60},{-100,-40}})));
    RPS.Interfaces.BooleanInput f_C_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-916},{6,-904}}), iconTransformation(extent={{-120,-80},{-100,-60}})));
    RPS.Interfaces.BooleanInput f_C_DNBR_LO_Trip "Low DNBR (CPC) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-930},{6,-918}}), iconTransformation(extent={{-120,-100},{-100,-80}})));
    RPS.Interfaces.BooleanInput f_C_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-944},{6,-932}}), iconTransformation(extent={{-120,-120},{-100,-100}})));
    RPS.Interfaces.BooleanInput f_C_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-958},{6,-946}}), iconTransformation(extent={{-120,-140},{-100,-120}})));
    RPS.Interfaces.BooleanInput f_C_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-972},{6,-960}}), iconTransformation(extent={{-120,-160},{-100,-140}})));
    RPS.Interfaces.BooleanInput f_C_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-986},{6,-974}}), iconTransformation(extent={{-120,-180},{-100,-160}})));
    RPS.Interfaces.BooleanInput f_C_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1000},{6,-988}}), iconTransformation(extent={{-120,-200},{-100,-180}})));
    RPS.Interfaces.BooleanInput f_C_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1014},{6,-1002}}), iconTransformation(extent={{-120,-220},{-100,-200}})));
    RPS.Interfaces.BooleanInput f_C_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1028},{6,-1016}}), iconTransformation(extent={{-120,-240},{-100,-220}})));
    RPS.Interfaces.BooleanInput f_C_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1042},{6,-1030}}), iconTransformation(extent={{-120,-260},{-100,-240}})));
    RPS.Interfaces.BooleanInput f_C_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1056},{6,-1044}}), iconTransformation(extent={{-120,-280},{-100,-260}})));
    RPS.Interfaces.BooleanInput f_C_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1070},{6,-1058}}), iconTransformation(extent={{-120,-300},{-100,-280}})));
    RPS.Interfaces.BooleanInput f_C_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1084},{6,-1072}}), iconTransformation(extent={{-120,-320},{-100,-300}})));
    RPS.Interfaces.BooleanInput f_C_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1098},{6,-1086}}), iconTransformation(extent={{-120,-340},{-100,-320}})));
    RPS.Interfaces.BooleanInput f_C_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1112},{6,-1100}}), iconTransformation(extent={{-120,-360},{-100,-340}})));
    RPS.Interfaces.BooleanInput f_C_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1126},{6,-1114}}), iconTransformation(extent={{-120,-380},{-100,-360}})));
    RPS.Interfaces.BooleanInput f_C_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1140},{6,-1128}}), iconTransformation(extent={{-120,-400},{-100,-380}})));
    RPS.Interfaces.BooleanInput f_C_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1154},{6,-1142}}), iconTransformation(extent={{-120,-420},{-100,-400}})));
    RPS.Interfaces.BooleanInput f_C_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1168},{6,-1156}}), iconTransformation(extent={{-120,-440},{-100,-420}})));
    RPS.Interfaces.BooleanInput f_C_CTMT_P_HI_Trip "High Containment Pressure trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1182},{6,-1170}}), iconTransformation(extent={{-120,-460},{-100,-440}})));
    RPS.Interfaces.BooleanInput f_C_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1196},{6,-1184}}), iconTransformation(extent={{-120,-480},{-100,-460}})));
    RPS.Interfaces.BooleanInput f_C_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1210},{6,-1198}}), iconTransformation(extent={{-120,-500},{-100,-480}})));
    RPS.Interfaces.BooleanInput f_C_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1224},{6,-1212}}), iconTransformation(extent={{-120,-520},{-100,-500}})));
    RPS.Interfaces.BooleanInput f_C_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel C (from BP_C)." annotation(Placement(transformation(extent={{-6,-1238},{6,-1226}}), iconTransformation(extent={{-120,-540},{-100,-520}})));
    RPS.Interfaces.BooleanInput f_C_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel C." annotation(Placement(transformation(extent={{-6,-1252},{6,-1240}}), iconTransformation(extent={{-120,-560},{-100,-540}})));
    RPS.Interfaces.BooleanInput f_D_VOPT_Trip "Variable Overpower trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1266},{6,-1254}}), iconTransformation(extent={{-120,-580},{-100,-560}})));
    RPS.Interfaces.BooleanInput f_D_VOPT_Byp "Variable Overpower trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1280},{6,-1268}}), iconTransformation(extent={{-120,-600},{-100,-580}})));
    RPS.Interfaces.BooleanInput f_D_LOGP_HI_Trip "High Logarithmic Power Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1294},{6,-1282}}), iconTransformation(extent={{-120,-620},{-100,-600}})));
    RPS.Interfaces.BooleanInput f_D_LOGP_HI_Byp "High Logarithmic Power Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1308},{6,-1296}}), iconTransformation(extent={{-120,-640},{-100,-620}})));
    RPS.Interfaces.BooleanInput f_D_LPD_HI_Trip "High Local Power Density (CPC) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1322},{6,-1310}}), iconTransformation(extent={{-120,-660},{-100,-640}})));
    RPS.Interfaces.BooleanInput f_D_LPD_HI_Byp "High Local Power Density (CPC) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1336},{6,-1324}}), iconTransformation(extent={{-120,-680},{-100,-660}})));
    RPS.Interfaces.BooleanInput f_D_DNBR_LO_Trip "Low DNBR (CPC) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1350},{6,-1338}}), iconTransformation(extent={{-120,-700},{-100,-680}})));
    RPS.Interfaces.BooleanInput f_D_DNBR_LO_Byp "Low DNBR (CPC) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1364},{6,-1352}}), iconTransformation(extent={{-120,-720},{-100,-700}})));
    RPS.Interfaces.BooleanInput f_D_PZR_P_HI_Trip "High Pressurizer Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1378},{6,-1366}}), iconTransformation(extent={{-120,-740},{-100,-720}})));
    RPS.Interfaces.BooleanInput f_D_PZR_P_HI_Byp "High Pressurizer Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1392},{6,-1380}}), iconTransformation(extent={{-120,-760},{-100,-740}})));
    RPS.Interfaces.BooleanInput f_D_PZR_P_LO_Trip "Low Pressurizer Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1406},{6,-1394}}), iconTransformation(extent={{-120,-780},{-100,-760}})));
    RPS.Interfaces.BooleanInput f_D_PZR_P_LO_Byp "Low Pressurizer Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1420},{6,-1408}}), iconTransformation(extent={{-120,-800},{-100,-780}})));
    RPS.Interfaces.BooleanInput f_D_SG1_L_LO_Trip "Low Steam Generator 1 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1434},{6,-1422}}), iconTransformation(extent={{-120,-820},{-100,-800}})));
    RPS.Interfaces.BooleanInput f_D_SG1_L_LO_Byp "Low Steam Generator 1 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1448},{6,-1436}}), iconTransformation(extent={{-120,-840},{-100,-820}})));
    RPS.Interfaces.BooleanInput f_D_SG2_L_LO_Trip "Low Steam Generator 2 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1462},{6,-1450}}), iconTransformation(extent={{-120,-860},{-100,-840}})));
    RPS.Interfaces.BooleanInput f_D_SG2_L_LO_Byp "Low Steam Generator 2 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1476},{6,-1464}}), iconTransformation(extent={{-120,-880},{-100,-860}})));
    RPS.Interfaces.BooleanInput f_D_SG1_L_HI_Trip "High Steam Generator 1 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1490},{6,-1478}}), iconTransformation(extent={{-120,-900},{-100,-880}})));
    RPS.Interfaces.BooleanInput f_D_SG1_L_HI_Byp "High Steam Generator 1 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1504},{6,-1492}}), iconTransformation(extent={{-120,-920},{-100,-900}})));
    RPS.Interfaces.BooleanInput f_D_SG2_L_HI_Trip "High Steam Generator 2 Water Level trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1518},{6,-1506}}), iconTransformation(extent={{-120,-940},{-100,-920}})));
    RPS.Interfaces.BooleanInput f_D_SG2_L_HI_Byp "High Steam Generator 2 Water Level trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1532},{6,-1520}}), iconTransformation(extent={{-120,-960},{-100,-940}})));
    RPS.Interfaces.BooleanInput f_D_SG1_P_LO_Trip "Low Steam Generator 1 Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1546},{6,-1534}}), iconTransformation(extent={{-120,-980},{-100,-960}})));
    RPS.Interfaces.BooleanInput f_D_SG1_P_LO_Byp "Low Steam Generator 1 Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1560},{6,-1548}}), iconTransformation(extent={{-120,-1000},{-100,-980}})));
    RPS.Interfaces.BooleanInput f_D_SG2_P_LO_Trip "Low Steam Generator 2 Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1574},{6,-1562}}), iconTransformation(extent={{-120,-1020},{-100,-1000}})));
    RPS.Interfaces.BooleanInput f_D_SG2_P_LO_Byp "Low Steam Generator 2 Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1588},{6,-1576}}), iconTransformation(extent={{-120,-1040},{-100,-1020}})));
    RPS.Interfaces.BooleanInput f_D_CTMT_P_HI_Trip "High Containment Pressure trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1602},{6,-1590}}), iconTransformation(extent={{-120,-1060},{-100,-1040}})));
    RPS.Interfaces.BooleanInput f_D_CTMT_P_HI_Byp "High Containment Pressure trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1616},{6,-1604}}), iconTransformation(extent={{-120,-1080},{-100,-1060}})));
