    RPS.Interfaces.BooleanInput f_D_SG1_F_LO_Trip "Low Reactor Coolant Flow (SG1 loop) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1630},{6,-1618}}), iconTransformation(extent={{-120,-1100},{-100,-1080}})));
    RPS.Interfaces.BooleanInput f_D_SG1_F_LO_Byp "Low Reactor Coolant Flow (SG1 loop) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1644},{6,-1632}}), iconTransformation(extent={{-120,-1120},{-100,-1100}})));
    RPS.Interfaces.BooleanInput f_D_SG2_F_LO_Trip "Low Reactor Coolant Flow (SG2 loop) trip of channel D (from BP_D)." annotation(Placement(transformation(extent={{-6,-1658},{6,-1646}}), iconTransformation(extent={{-120,-1140},{-100,-1120}})));
    RPS.Interfaces.BooleanInput f_D_SG2_F_LO_Byp "Low Reactor Coolant Flow (SG2 loop) trip channel bypass request of channel D." annotation(Placement(transformation(extent={{-6,-1672},{6,-1660}}), iconTransformation(extent={{-120,-1160},{-100,-1140}})));
    RPS.Interfaces.BooleanInput f_A_Link_Error "Failure of the data link from channel A." annotation(Placement(transformation(extent={{-6,-1686},{6,-1674}}), iconTransformation(extent={{-120,-1180},{-100,-1160}})));
    RPS.Interfaces.BooleanInput f_B_Link_Error "Failure of the data link from channel B." annotation(Placement(transformation(extent={{-6,-1700},{6,-1688}}), iconTransformation(extent={{-120,-1200},{-100,-1180}})));
    RPS.Interfaces.BooleanInput f_C_Link_Error "Failure of the data link from channel C." annotation(Placement(transformation(extent={{-6,-1714},{6,-1702}}), iconTransformation(extent={{-120,-1220},{-100,-1200}})));
    RPS.Interfaces.BooleanInput f_D_Link_Error "Failure of the data link from channel D." annotation(Placement(transformation(extent={{-6,-1728},{6,-1716}}), iconTransformation(extent={{-120,-1240},{-100,-1220}})));
    RPS.Interfaces.BooleanOutput f_VOPT_Coinc "Variable Overpower coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-6},{746,6}}), iconTransformation(extent={{100,140},{120,160}})));
    RPS.Interfaces.BooleanOutput f_LOGP_HI_Coinc "High Logarithmic Power Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-20},{746,-8}}), iconTransformation(extent={{100,120},{120,140}})));
    RPS.Interfaces.BooleanOutput f_LPD_HI_Coinc "High Local Power Density (CPC) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-34},{746,-22}}), iconTransformation(extent={{100,100},{120,120}})));
    RPS.Interfaces.BooleanOutput f_DNBR_LO_Coinc "Low DNBR (CPC) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-48},{746,-36}}), iconTransformation(extent={{100,80},{120,100}})));
    RPS.Interfaces.BooleanOutput f_PZR_P_HI_Coinc "High Pressurizer Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-62},{746,-50}}), iconTransformation(extent={{100,60},{120,80}})));
    RPS.Interfaces.BooleanOutput f_PZR_P_LO_Coinc "Low Pressurizer Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-76},{746,-64}}), iconTransformation(extent={{100,40},{120,60}})));
    RPS.Interfaces.BooleanOutput f_SG1_L_LO_Coinc "Low Steam Generator 1 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-90},{746,-78}}), iconTransformation(extent={{100,20},{120,40}})));
    RPS.Interfaces.BooleanOutput f_SG2_L_LO_Coinc "Low Steam Generator 2 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-104},{746,-92}}), iconTransformation(extent={{100,0},{120,20}})));
    RPS.Interfaces.BooleanOutput f_SG1_L_HI_Coinc "High Steam Generator 1 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-118},{746,-106}}), iconTransformation(extent={{100,-20},{120,0}})));
    RPS.Interfaces.BooleanOutput f_SG2_L_HI_Coinc "High Steam Generator 2 Water Level coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-132},{746,-120}}), iconTransformation(extent={{100,-40},{120,-20}})));
    RPS.Interfaces.BooleanOutput f_SG1_P_LO_Coinc "Low Steam Generator 1 Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-146},{746,-134}}), iconTransformation(extent={{100,-60},{120,-40}})));
    RPS.Interfaces.BooleanOutput f_SG2_P_LO_Coinc "Low Steam Generator 2 Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-160},{746,-148}}), iconTransformation(extent={{100,-80},{120,-60}})));
    RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Coinc "High Containment Pressure coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-174},{746,-162}}), iconTransformation(extent={{100,-100},{120,-80}})));
    RPS.Interfaces.BooleanOutput f_SG1_F_LO_Coinc "Low Reactor Coolant Flow (SG1 loop) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-188},{746,-176}}), iconTransformation(extent={{100,-120},{120,-100}})));
    RPS.Interfaces.BooleanOutput f_SG2_F_LO_Coinc "Low Reactor Coolant Flow (SG2 loop) coincidence trip (0 = TRIP)." annotation(Placement(transformation(extent={{734,-202},{746,-190}}), iconTransformation(extent={{100,-140},{120,-120}})));
    RPS.Interfaces.BooleanOutput f_RT_Init "Reactor trip initiation (0 = initiate reactor trip)." annotation(Placement(transformation(extent={{734,-216},{746,-204}}), iconTransformation(extent={{100,-160},{120,-140}})));
    RPS.CP_Groups.g_VOPT_Coincidence g_VOPT_Coincidence "Variable Overpower coincidence" annotation(Placement(transformation(extent={{160,-80},{210,-10}})));
    RPS.CP_Groups.g_LOGP_HI_Coincidence g_LOGP_HI_Coincidence "High Logarithmic Power Level coincidence" annotation(Placement(transformation(extent={{160,-172.5},{210,-102.5}})));
    RPS.CP_Groups.g_LPD_HI_Coincidence g_LPD_HI_Coincidence "High Local Power Density (CPC) coincidence" annotation(Placement(transformation(extent={{160,-265},{210,-195}})));
    RPS.CP_Groups.g_DNBR_LO_Coincidence g_DNBR_LO_Coincidence "Low DNBR (CPC) coincidence" annotation(Placement(transformation(extent={{160,-357.5},{210,-287.5}})));
    RPS.CP_Groups.g_PZR_P_HI_Coincidence g_PZR_P_HI_Coincidence "High Pressurizer Pressure coincidence" annotation(Placement(transformation(extent={{160,-450},{210,-380}})));
    RPS.CP_Groups.g_PZR_P_LO_Coincidence g_PZR_P_LO_Coincidence "Low Pressurizer Pressure coincidence" annotation(Placement(transformation(extent={{160,-542.5},{210,-472.5}})));
    RPS.CP_Groups.g_SG1_L_LO_Coincidence g_SG1_L_LO_Coincidence "Low Steam Generator 1 Water Level coincidence" annotation(Placement(transformation(extent={{160,-635},{210,-565}})));
    RPS.CP_Groups.g_SG2_L_LO_Coincidence g_SG2_L_LO_Coincidence "Low Steam Generator 2 Water Level coincidence" annotation(Placement(transformation(extent={{160,-727.5},{210,-657.5}})));
    RPS.CP_Groups.g_SG1_L_HI_Coincidence g_SG1_L_HI_Coincidence "High Steam Generator 1 Water Level coincidence" annotation(Placement(transformation(extent={{160,-820},{210,-750}})));
    RPS.CP_Groups.g_SG2_L_HI_Coincidence g_SG2_L_HI_Coincidence "High Steam Generator 2 Water Level coincidence" annotation(Placement(transformation(extent={{160,-912.5},{210,-842.5}})));
    RPS.CP_Groups.g_SG1_P_LO_Coincidence g_SG1_P_LO_Coincidence "Low Steam Generator 1 Pressure coincidence" annotation(Placement(transformation(extent={{160,-1005},{210,-935}})));
    RPS.CP_Groups.g_SG2_P_LO_Coincidence g_SG2_P_LO_Coincidence "Low Steam Generator 2 Pressure coincidence" annotation(Placement(transformation(extent={{160,-1097.5},{210,-1027.5}})));
    RPS.CP_Groups.g_CTMT_P_HI_Coincidence g_CTMT_P_HI_Coincidence "High Containment Pressure coincidence" annotation(Placement(transformation(extent={{160,-1190},{210,-1120}})));
    RPS.CP_Groups.g_SG1_F_LO_Coincidence g_SG1_F_LO_Coincidence "Low Reactor Coolant Flow (SG1 loop) coincidence" annotation(Placement(transformation(extent={{160,-1282.5},{210,-1212.5}})));
    RPS.CP_Groups.g_SG2_F_LO_Coincidence g_SG2_F_LO_Coincidence "Low Reactor Coolant Flow (SG2 loop) coincidence" annotation(Placement(transformation(extent={{160,-1375},{210,-1305}})));
    RPS.CP_Groups.g_Trip_Initiation g_Trip_Initiation "Reactor trip initiation" annotation(Placement(transformation(extent={{420,-95},{470,-10}})));
  equation
    connect(f_A_VOPT_Trip, g_VOPT_Coincidence.f_A_VOPT_Trip) annotation(Line(points={{6,0},{147.5,0},{147.5,-17.5},{157.5,-17.5}}, color={255,0,255}));
    connect(f_A_VOPT_Byp, g_VOPT_Coincidence.f_A_VOPT_Byp) annotation(Line(points={{6,-14},{145.5,-14},{145.5,-22.5},{157.5,-22.5}}, color={255,0,255}));
    connect(f_B_VOPT_Trip, g_VOPT_Coincidence.f_B_VOPT_Trip) annotation(Line(points={{6,-420},{143.5,-420},{143.5,-27.5},{157.5,-27.5}}, color={255,0,255}));
    connect(f_B_VOPT_Byp, g_VOPT_Coincidence.f_B_VOPT_Byp) annotation(Line(points={{6,-434},{141.5,-434},{141.5,-32.5},{157.5,-32.5}}, color={255,0,255}));
    connect(f_C_VOPT_Trip, g_VOPT_Coincidence.f_C_VOPT_Trip) annotation(Line(points={{6,-840},{139.5,-840},{139.5,-37.5},{157.5,-37.5}}, color={255,0,255}));
    connect(f_C_VOPT_Byp, g_VOPT_Coincidence.f_C_VOPT_Byp) annotation(Line(points={{6,-854},{137.5,-854},{137.5,-42.5},{157.5,-42.5}}, color={255,0,255}));
    connect(f_D_VOPT_Trip, g_VOPT_Coincidence.f_D_VOPT_Trip) annotation(Line(points={{6,-1260},{135.5,-1260},{135.5,-47.5},{157.5,-47.5}}, color={255,0,255}));
    connect(f_D_VOPT_Byp, g_VOPT_Coincidence.f_D_VOPT_Byp) annotation(Line(points={{6,-1274},{133.5,-1274},{133.5,-52.5},{157.5,-52.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_VOPT_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-57.5},{157.5,-57.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_VOPT_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-62.5},{157.5,-62.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_VOPT_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-67.5},{157.5,-67.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_VOPT_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-72.5},{157.5,-72.5}}, color={255,0,255}));
    connect(f_A_LOGP_HI_Trip, g_LOGP_HI_Coincidence.f_A_LOGP_HI_Trip) annotation(Line(points={{6,-28},{147.5,-28},{147.5,-110},{157.5,-110}}, color={255,0,255}));
    connect(f_A_LOGP_HI_Byp, g_LOGP_HI_Coincidence.f_A_LOGP_HI_Byp) annotation(Line(points={{6,-42},{145.5,-42},{145.5,-115},{157.5,-115}}, color={255,0,255}));
    connect(f_B_LOGP_HI_Trip, g_LOGP_HI_Coincidence.f_B_LOGP_HI_Trip) annotation(Line(points={{6,-448},{143.5,-448},{143.5,-120},{157.5,-120}}, color={255,0,255}));
    connect(f_B_LOGP_HI_Byp, g_LOGP_HI_Coincidence.f_B_LOGP_HI_Byp) annotation(Line(points={{6,-462},{141.5,-462},{141.5,-125},{157.5,-125}}, color={255,0,255}));
    connect(f_C_LOGP_HI_Trip, g_LOGP_HI_Coincidence.f_C_LOGP_HI_Trip) annotation(Line(points={{6,-868},{139.5,-868},{139.5,-130},{157.5,-130}}, color={255,0,255}));
    connect(f_C_LOGP_HI_Byp, g_LOGP_HI_Coincidence.f_C_LOGP_HI_Byp) annotation(Line(points={{6,-882},{137.5,-882},{137.5,-135},{157.5,-135}}, color={255,0,255}));
    connect(f_D_LOGP_HI_Trip, g_LOGP_HI_Coincidence.f_D_LOGP_HI_Trip) annotation(Line(points={{6,-1288},{135.5,-1288},{135.5,-140},{157.5,-140}}, color={255,0,255}));
    connect(f_D_LOGP_HI_Byp, g_LOGP_HI_Coincidence.f_D_LOGP_HI_Byp) annotation(Line(points={{6,-1302},{133.5,-1302},{133.5,-145},{157.5,-145}}, color={255,0,255}));
    connect(f_A_Link_Error, g_LOGP_HI_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-150},{157.5,-150}}, color={255,0,255}));
    connect(f_B_Link_Error, g_LOGP_HI_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-155},{157.5,-155}}, color={255,0,255}));
    connect(f_C_Link_Error, g_LOGP_HI_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-160},{157.5,-160}}, color={255,0,255}));
    connect(f_D_Link_Error, g_LOGP_HI_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-165},{157.5,-165}}, color={255,0,255}));
    connect(f_A_LPD_HI_Trip, g_LPD_HI_Coincidence.f_A_LPD_HI_Trip) annotation(Line(points={{6,-56},{147.5,-56},{147.5,-202.5},{157.5,-202.5}}, color={255,0,255}));
    connect(f_A_LPD_HI_Byp, g_LPD_HI_Coincidence.f_A_LPD_HI_Byp) annotation(Line(points={{6,-70},{145.5,-70},{145.5,-207.5},{157.5,-207.5}}, color={255,0,255}));
    connect(f_B_LPD_HI_Trip, g_LPD_HI_Coincidence.f_B_LPD_HI_Trip) annotation(Line(points={{6,-476},{143.5,-476},{143.5,-212.5},{157.5,-212.5}}, color={255,0,255}));
    connect(f_B_LPD_HI_Byp, g_LPD_HI_Coincidence.f_B_LPD_HI_Byp) annotation(Line(points={{6,-490},{141.5,-490},{141.5,-217.5},{157.5,-217.5}}, color={255,0,255}));
    connect(f_C_LPD_HI_Trip, g_LPD_HI_Coincidence.f_C_LPD_HI_Trip) annotation(Line(points={{6,-896},{139.5,-896},{139.5,-222.5},{157.5,-222.5}}, color={255,0,255}));
    connect(f_C_LPD_HI_Byp, g_LPD_HI_Coincidence.f_C_LPD_HI_Byp) annotation(Line(points={{6,-910},{137.5,-910},{137.5,-227.5},{157.5,-227.5}}, color={255,0,255}));
    connect(f_D_LPD_HI_Trip, g_LPD_HI_Coincidence.f_D_LPD_HI_Trip) annotation(Line(points={{6,-1316},{135.5,-1316},{135.5,-232.5},{157.5,-232.5}}, color={255,0,255}));
    connect(f_D_LPD_HI_Byp, g_LPD_HI_Coincidence.f_D_LPD_HI_Byp) annotation(Line(points={{6,-1330},{133.5,-1330},{133.5,-237.5},{157.5,-237.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_LPD_HI_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-242.5},{157.5,-242.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_LPD_HI_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-247.5},{157.5,-247.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_LPD_HI_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-252.5},{157.5,-252.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_LPD_HI_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-257.5},{157.5,-257.5}}, color={255,0,255}));
    connect(f_A_DNBR_LO_Trip, g_DNBR_LO_Coincidence.f_A_DNBR_LO_Trip) annotation(Line(points={{6,-84},{147.5,-84},{147.5,-295},{157.5,-295}}, color={255,0,255}));
    connect(f_A_DNBR_LO_Byp, g_DNBR_LO_Coincidence.f_A_DNBR_LO_Byp) annotation(Line(points={{6,-98},{145.5,-98},{145.5,-300},{157.5,-300}}, color={255,0,255}));
    connect(f_B_DNBR_LO_Trip, g_DNBR_LO_Coincidence.f_B_DNBR_LO_Trip) annotation(Line(points={{6,-504},{143.5,-504},{143.5,-305},{157.5,-305}}, color={255,0,255}));
    connect(f_B_DNBR_LO_Byp, g_DNBR_LO_Coincidence.f_B_DNBR_LO_Byp) annotation(Line(points={{6,-518},{141.5,-518},{141.5,-310},{157.5,-310}}, color={255,0,255}));
    connect(f_C_DNBR_LO_Trip, g_DNBR_LO_Coincidence.f_C_DNBR_LO_Trip) annotation(Line(points={{6,-924},{139.5,-924},{139.5,-315},{157.5,-315}}, color={255,0,255}));
    connect(f_C_DNBR_LO_Byp, g_DNBR_LO_Coincidence.f_C_DNBR_LO_Byp) annotation(Line(points={{6,-938},{137.5,-938},{137.5,-320},{157.5,-320}}, color={255,0,255}));
    connect(f_D_DNBR_LO_Trip, g_DNBR_LO_Coincidence.f_D_DNBR_LO_Trip) annotation(Line(points={{6,-1344},{135.5,-1344},{135.5,-325},{157.5,-325}}, color={255,0,255}));
    connect(f_D_DNBR_LO_Byp, g_DNBR_LO_Coincidence.f_D_DNBR_LO_Byp) annotation(Line(points={{6,-1358},{133.5,-1358},{133.5,-330},{157.5,-330}}, color={255,0,255}));
    connect(f_A_Link_Error, g_DNBR_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-335},{157.5,-335}}, color={255,0,255}));
    connect(f_B_Link_Error, g_DNBR_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-340},{157.5,-340}}, color={255,0,255}));
    connect(f_C_Link_Error, g_DNBR_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-345},{157.5,-345}}, color={255,0,255}));
    connect(f_D_Link_Error, g_DNBR_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-350},{157.5,-350}}, color={255,0,255}));
    connect(f_A_PZR_P_HI_Trip, g_PZR_P_HI_Coincidence.f_A_PZR_P_HI_Trip) annotation(Line(points={{6,-112},{147.5,-112},{147.5,-387.5},{157.5,-387.5}}, color={255,0,255}));
    connect(f_A_PZR_P_HI_Byp, g_PZR_P_HI_Coincidence.f_A_PZR_P_HI_Byp) annotation(Line(points={{6,-126},{145.5,-126},{145.5,-392.5},{157.5,-392.5}}, color={255,0,255}));
    connect(f_B_PZR_P_HI_Trip, g_PZR_P_HI_Coincidence.f_B_PZR_P_HI_Trip) annotation(Line(points={{6,-532},{143.5,-532},{143.5,-397.5},{157.5,-397.5}}, color={255,0,255}));
    connect(f_B_PZR_P_HI_Byp, g_PZR_P_HI_Coincidence.f_B_PZR_P_HI_Byp) annotation(Line(points={{6,-546},{141.5,-546},{141.5,-402.5},{157.5,-402.5}}, color={255,0,255}));
    connect(f_C_PZR_P_HI_Trip, g_PZR_P_HI_Coincidence.f_C_PZR_P_HI_Trip) annotation(Line(points={{6,-952},{139.5,-952},{139.5,-407.5},{157.5,-407.5}}, color={255,0,255}));
    connect(f_C_PZR_P_HI_Byp, g_PZR_P_HI_Coincidence.f_C_PZR_P_HI_Byp) annotation(Line(points={{6,-966},{137.5,-966},{137.5,-412.5},{157.5,-412.5}}, color={255,0,255}));
    connect(f_D_PZR_P_HI_Trip, g_PZR_P_HI_Coincidence.f_D_PZR_P_HI_Trip) annotation(Line(points={{6,-1372},{135.5,-1372},{135.5,-417.5},{157.5,-417.5}}, color={255,0,255}));
    connect(f_D_PZR_P_HI_Byp, g_PZR_P_HI_Coincidence.f_D_PZR_P_HI_Byp) annotation(Line(points={{6,-1386},{133.5,-1386},{133.5,-422.5},{157.5,-422.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_PZR_P_HI_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-427.5},{157.5,-427.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_PZR_P_HI_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-432.5},{157.5,-432.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_PZR_P_HI_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-437.5},{157.5,-437.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_PZR_P_HI_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-442.5},{157.5,-442.5}}, color={255,0,255}));
    connect(f_A_PZR_P_LO_Trip, g_PZR_P_LO_Coincidence.f_A_PZR_P_LO_Trip) annotation(Line(points={{6,-140},{147.5,-140},{147.5,-480},{157.5,-480}}, color={255,0,255}));
    connect(f_A_PZR_P_LO_Byp, g_PZR_P_LO_Coincidence.f_A_PZR_P_LO_Byp) annotation(Line(points={{6,-154},{145.5,-154},{145.5,-485},{157.5,-485}}, color={255,0,255}));
    connect(f_B_PZR_P_LO_Trip, g_PZR_P_LO_Coincidence.f_B_PZR_P_LO_Trip) annotation(Line(points={{6,-560},{143.5,-560},{143.5,-490},{157.5,-490}}, color={255,0,255}));
    connect(f_B_PZR_P_LO_Byp, g_PZR_P_LO_Coincidence.f_B_PZR_P_LO_Byp) annotation(Line(points={{6,-574},{141.5,-574},{141.5,-495},{157.5,-495}}, color={255,0,255}));
    connect(f_C_PZR_P_LO_Trip, g_PZR_P_LO_Coincidence.f_C_PZR_P_LO_Trip) annotation(Line(points={{6,-980},{139.5,-980},{139.5,-500},{157.5,-500}}, color={255,0,255}));
    connect(f_C_PZR_P_LO_Byp, g_PZR_P_LO_Coincidence.f_C_PZR_P_LO_Byp) annotation(Line(points={{6,-994},{137.5,-994},{137.5,-505},{157.5,-505}}, color={255,0,255}));
    connect(f_D_PZR_P_LO_Trip, g_PZR_P_LO_Coincidence.f_D_PZR_P_LO_Trip) annotation(Line(points={{6,-1400},{135.5,-1400},{135.5,-510},{157.5,-510}}, color={255,0,255}));
    connect(f_D_PZR_P_LO_Byp, g_PZR_P_LO_Coincidence.f_D_PZR_P_LO_Byp) annotation(Line(points={{6,-1414},{133.5,-1414},{133.5,-515},{157.5,-515}}, color={255,0,255}));
    connect(f_A_Link_Error, g_PZR_P_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-520},{157.5,-520}}, color={255,0,255}));
    connect(f_B_Link_Error, g_PZR_P_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-525},{157.5,-525}}, color={255,0,255}));
    connect(f_C_Link_Error, g_PZR_P_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-530},{157.5,-530}}, color={255,0,255}));
    connect(f_D_Link_Error, g_PZR_P_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-535},{157.5,-535}}, color={255,0,255}));
    connect(f_A_SG1_L_LO_Trip, g_SG1_L_LO_Coincidence.f_A_SG1_L_LO_Trip) annotation(Line(points={{6,-168},{147.5,-168},{147.5,-572.5},{157.5,-572.5}}, color={255,0,255}));
    connect(f_A_SG1_L_LO_Byp, g_SG1_L_LO_Coincidence.f_A_SG1_L_LO_Byp) annotation(Line(points={{6,-182},{145.5,-182},{145.5,-577.5},{157.5,-577.5}}, color={255,0,255}));
    connect(f_B_SG1_L_LO_Trip, g_SG1_L_LO_Coincidence.f_B_SG1_L_LO_Trip) annotation(Line(points={{6,-588},{143.5,-588},{143.5,-582.5},{157.5,-582.5}}, color={255,0,255}));
    connect(f_B_SG1_L_LO_Byp, g_SG1_L_LO_Coincidence.f_B_SG1_L_LO_Byp) annotation(Line(points={{6,-602},{141.5,-602},{141.5,-587.5},{157.5,-587.5}}, color={255,0,255}));
    connect(f_C_SG1_L_LO_Trip, g_SG1_L_LO_Coincidence.f_C_SG1_L_LO_Trip) annotation(Line(points={{6,-1008},{139.5,-1008},{139.5,-592.5},{157.5,-592.5}}, color={255,0,255}));
    connect(f_C_SG1_L_LO_Byp, g_SG1_L_LO_Coincidence.f_C_SG1_L_LO_Byp) annotation(Line(points={{6,-1022},{137.5,-1022},{137.5,-597.5},{157.5,-597.5}}, color={255,0,255}));
    connect(f_D_SG1_L_LO_Trip, g_SG1_L_LO_Coincidence.f_D_SG1_L_LO_Trip) annotation(Line(points={{6,-1428},{135.5,-1428},{135.5,-602.5},{157.5,-602.5}}, color={255,0,255}));
    connect(f_D_SG1_L_LO_Byp, g_SG1_L_LO_Coincidence.f_D_SG1_L_LO_Byp) annotation(Line(points={{6,-1442},{133.5,-1442},{133.5,-607.5},{157.5,-607.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG1_L_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-612.5},{157.5,-612.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG1_L_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-617.5},{157.5,-617.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG1_L_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-622.5},{157.5,-622.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG1_L_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-627.5},{157.5,-627.5}}, color={255,0,255}));
    connect(f_A_SG2_L_LO_Trip, g_SG2_L_LO_Coincidence.f_A_SG2_L_LO_Trip) annotation(Line(points={{6,-196},{147.5,-196},{147.5,-665},{157.5,-665}}, color={255,0,255}));
    connect(f_A_SG2_L_LO_Byp, g_SG2_L_LO_Coincidence.f_A_SG2_L_LO_Byp) annotation(Line(points={{6,-210},{145.5,-210},{145.5,-670},{157.5,-670}}, color={255,0,255}));
    connect(f_B_SG2_L_LO_Trip, g_SG2_L_LO_Coincidence.f_B_SG2_L_LO_Trip) annotation(Line(points={{6,-616},{143.5,-616},{143.5,-675},{157.5,-675}}, color={255,0,255}));
    connect(f_B_SG2_L_LO_Byp, g_SG2_L_LO_Coincidence.f_B_SG2_L_LO_Byp) annotation(Line(points={{6,-630},{141.5,-630},{141.5,-680},{157.5,-680}}, color={255,0,255}));
    connect(f_C_SG2_L_LO_Trip, g_SG2_L_LO_Coincidence.f_C_SG2_L_LO_Trip) annotation(Line(points={{6,-1036},{139.5,-1036},{139.5,-685},{157.5,-685}}, color={255,0,255}));
    connect(f_C_SG2_L_LO_Byp, g_SG2_L_LO_Coincidence.f_C_SG2_L_LO_Byp) annotation(Line(points={{6,-1050},{137.5,-1050},{137.5,-690},{157.5,-690}}, color={255,0,255}));
    connect(f_D_SG2_L_LO_Trip, g_SG2_L_LO_Coincidence.f_D_SG2_L_LO_Trip) annotation(Line(points={{6,-1456},{135.5,-1456},{135.5,-695},{157.5,-695}}, color={255,0,255}));
    connect(f_D_SG2_L_LO_Byp, g_SG2_L_LO_Coincidence.f_D_SG2_L_LO_Byp) annotation(Line(points={{6,-1470},{133.5,-1470},{133.5,-700},{157.5,-700}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG2_L_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-705},{157.5,-705}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG2_L_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-710},{157.5,-710}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG2_L_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-715},{157.5,-715}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG2_L_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-720},{157.5,-720}}, color={255,0,255}));
    connect(f_A_SG1_L_HI_Trip, g_SG1_L_HI_Coincidence.f_A_SG1_L_HI_Trip) annotation(Line(points={{6,-224},{147.5,-224},{147.5,-757.5},{157.5,-757.5}}, color={255,0,255}));
    connect(f_A_SG1_L_HI_Byp, g_SG1_L_HI_Coincidence.f_A_SG1_L_HI_Byp) annotation(Line(points={{6,-238},{145.5,-238},{145.5,-762.5},{157.5,-762.5}}, color={255,0,255}));
    connect(f_B_SG1_L_HI_Trip, g_SG1_L_HI_Coincidence.f_B_SG1_L_HI_Trip) annotation(Line(points={{6,-644},{143.5,-644},{143.5,-767.5},{157.5,-767.5}}, color={255,0,255}));
    connect(f_B_SG1_L_HI_Byp, g_SG1_L_HI_Coincidence.f_B_SG1_L_HI_Byp) annotation(Line(points={{6,-658},{141.5,-658},{141.5,-772.5},{157.5,-772.5}}, color={255,0,255}));
    connect(f_C_SG1_L_HI_Trip, g_SG1_L_HI_Coincidence.f_C_SG1_L_HI_Trip) annotation(Line(points={{6,-1064},{139.5,-1064},{139.5,-777.5},{157.5,-777.5}}, color={255,0,255}));
    connect(f_C_SG1_L_HI_Byp, g_SG1_L_HI_Coincidence.f_C_SG1_L_HI_Byp) annotation(Line(points={{6,-1078},{137.5,-1078},{137.5,-782.5},{157.5,-782.5}}, color={255,0,255}));
    connect(f_D_SG1_L_HI_Trip, g_SG1_L_HI_Coincidence.f_D_SG1_L_HI_Trip) annotation(Line(points={{6,-1484},{135.5,-1484},{135.5,-787.5},{157.5,-787.5}}, color={255,0,255}));
    connect(f_D_SG1_L_HI_Byp, g_SG1_L_HI_Coincidence.f_D_SG1_L_HI_Byp) annotation(Line(points={{6,-1498},{133.5,-1498},{133.5,-792.5},{157.5,-792.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG1_L_HI_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-797.5},{157.5,-797.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG1_L_HI_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-802.5},{157.5,-802.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG1_L_HI_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-807.5},{157.5,-807.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG1_L_HI_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-812.5},{157.5,-812.5}}, color={255,0,255}));
    connect(f_A_SG2_L_HI_Trip, g_SG2_L_HI_Coincidence.f_A_SG2_L_HI_Trip) annotation(Line(points={{6,-252},{147.5,-252},{147.5,-850},{157.5,-850}}, color={255,0,255}));
    connect(f_A_SG2_L_HI_Byp, g_SG2_L_HI_Coincidence.f_A_SG2_L_HI_Byp) annotation(Line(points={{6,-266},{145.5,-266},{145.5,-855},{157.5,-855}}, color={255,0,255}));
    connect(f_B_SG2_L_HI_Trip, g_SG2_L_HI_Coincidence.f_B_SG2_L_HI_Trip) annotation(Line(points={{6,-672},{143.5,-672},{143.5,-860},{157.5,-860}}, color={255,0,255}));
    connect(f_B_SG2_L_HI_Byp, g_SG2_L_HI_Coincidence.f_B_SG2_L_HI_Byp) annotation(Line(points={{6,-686},{141.5,-686},{141.5,-865},{157.5,-865}}, color={255,0,255}));
    connect(f_C_SG2_L_HI_Trip, g_SG2_L_HI_Coincidence.f_C_SG2_L_HI_Trip) annotation(Line(points={{6,-1092},{139.5,-1092},{139.5,-870},{157.5,-870}}, color={255,0,255}));
    connect(f_C_SG2_L_HI_Byp, g_SG2_L_HI_Coincidence.f_C_SG2_L_HI_Byp) annotation(Line(points={{6,-1106},{137.5,-1106},{137.5,-875},{157.5,-875}}, color={255,0,255}));
    connect(f_D_SG2_L_HI_Trip, g_SG2_L_HI_Coincidence.f_D_SG2_L_HI_Trip) annotation(Line(points={{6,-1512},{135.5,-1512},{135.5,-880},{157.5,-880}}, color={255,0,255}));
    connect(f_D_SG2_L_HI_Byp, g_SG2_L_HI_Coincidence.f_D_SG2_L_HI_Byp) annotation(Line(points={{6,-1526},{133.5,-1526},{133.5,-885},{157.5,-885}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG2_L_HI_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-890},{157.5,-890}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG2_L_HI_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-895},{157.5,-895}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG2_L_HI_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-900},{157.5,-900}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG2_L_HI_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-905},{157.5,-905}}, color={255,0,255}));
    connect(f_A_SG1_P_LO_Trip, g_SG1_P_LO_Coincidence.f_A_SG1_P_LO_Trip) annotation(Line(points={{6,-280},{147.5,-280},{147.5,-942.5},{157.5,-942.5}}, color={255,0,255}));
    connect(f_A_SG1_P_LO_Byp, g_SG1_P_LO_Coincidence.f_A_SG1_P_LO_Byp) annotation(Line(points={{6,-294},{145.5,-294},{145.5,-947.5},{157.5,-947.5}}, color={255,0,255}));
    connect(f_B_SG1_P_LO_Trip, g_SG1_P_LO_Coincidence.f_B_SG1_P_LO_Trip) annotation(Line(points={{6,-700},{143.5,-700},{143.5,-952.5},{157.5,-952.5}}, color={255,0,255}));
    connect(f_B_SG1_P_LO_Byp, g_SG1_P_LO_Coincidence.f_B_SG1_P_LO_Byp) annotation(Line(points={{6,-714},{141.5,-714},{141.5,-957.5},{157.5,-957.5}}, color={255,0,255}));
    connect(f_C_SG1_P_LO_Trip, g_SG1_P_LO_Coincidence.f_C_SG1_P_LO_Trip) annotation(Line(points={{6,-1120},{139.5,-1120},{139.5,-962.5},{157.5,-962.5}}, color={255,0,255}));
    connect(f_C_SG1_P_LO_Byp, g_SG1_P_LO_Coincidence.f_C_SG1_P_LO_Byp) annotation(Line(points={{6,-1134},{137.5,-1134},{137.5,-967.5},{157.5,-967.5}}, color={255,0,255}));
    connect(f_D_SG1_P_LO_Trip, g_SG1_P_LO_Coincidence.f_D_SG1_P_LO_Trip) annotation(Line(points={{6,-1540},{135.5,-1540},{135.5,-972.5},{157.5,-972.5}}, color={255,0,255}));
    connect(f_D_SG1_P_LO_Byp, g_SG1_P_LO_Coincidence.f_D_SG1_P_LO_Byp) annotation(Line(points={{6,-1554},{133.5,-1554},{133.5,-977.5},{157.5,-977.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG1_P_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-982.5},{157.5,-982.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG1_P_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-987.5},{157.5,-987.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG1_P_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-992.5},{157.5,-992.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG1_P_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-997.5},{157.5,-997.5}}, color={255,0,255}));
    connect(f_A_SG2_P_LO_Trip, g_SG2_P_LO_Coincidence.f_A_SG2_P_LO_Trip) annotation(Line(points={{6,-308},{147.5,-308},{147.5,-1035},{157.5,-1035}}, color={255,0,255}));
    connect(f_A_SG2_P_LO_Byp, g_SG2_P_LO_Coincidence.f_A_SG2_P_LO_Byp) annotation(Line(points={{6,-322},{145.5,-322},{145.5,-1040},{157.5,-1040}}, color={255,0,255}));
    connect(f_B_SG2_P_LO_Trip, g_SG2_P_LO_Coincidence.f_B_SG2_P_LO_Trip) annotation(Line(points={{6,-728},{143.5,-728},{143.5,-1045},{157.5,-1045}}, color={255,0,255}));
    connect(f_B_SG2_P_LO_Byp, g_SG2_P_LO_Coincidence.f_B_SG2_P_LO_Byp) annotation(Line(points={{6,-742},{141.5,-742},{141.5,-1050},{157.5,-1050}}, color={255,0,255}));
    connect(f_C_SG2_P_LO_Trip, g_SG2_P_LO_Coincidence.f_C_SG2_P_LO_Trip) annotation(Line(points={{6,-1148},{139.5,-1148},{139.5,-1055},{157.5,-1055}}, color={255,0,255}));
    connect(f_C_SG2_P_LO_Byp, g_SG2_P_LO_Coincidence.f_C_SG2_P_LO_Byp) annotation(Line(points={{6,-1162},{137.5,-1162},{137.5,-1060},{157.5,-1060}}, color={255,0,255}));
    connect(f_D_SG2_P_LO_Trip, g_SG2_P_LO_Coincidence.f_D_SG2_P_LO_Trip) annotation(Line(points={{6,-1568},{135.5,-1568},{135.5,-1065},{157.5,-1065}}, color={255,0,255}));
    connect(f_D_SG2_P_LO_Byp, g_SG2_P_LO_Coincidence.f_D_SG2_P_LO_Byp) annotation(Line(points={{6,-1582},{133.5,-1582},{133.5,-1070},{157.5,-1070}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG2_P_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-1075},{157.5,-1075}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG2_P_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-1080},{157.5,-1080}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG2_P_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-1085},{157.5,-1085}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG2_P_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-1090},{157.5,-1090}}, color={255,0,255}));
    connect(f_A_CTMT_P_HI_Trip, g_CTMT_P_HI_Coincidence.f_A_CTMT_P_HI_Trip) annotation(Line(points={{6,-336},{147.5,-336},{147.5,-1127.5},{157.5,-1127.5}}, color={255,0,255}));
    connect(f_A_CTMT_P_HI_Byp, g_CTMT_P_HI_Coincidence.f_A_CTMT_P_HI_Byp) annotation(Line(points={{6,-350},{145.5,-350},{145.5,-1132.5},{157.5,-1132.5}}, color={255,0,255}));
    connect(f_B_CTMT_P_HI_Trip, g_CTMT_P_HI_Coincidence.f_B_CTMT_P_HI_Trip) annotation(Line(points={{6,-756},{143.5,-756},{143.5,-1137.5},{157.5,-1137.5}}, color={255,0,255}));
    connect(f_B_CTMT_P_HI_Byp, g_CTMT_P_HI_Coincidence.f_B_CTMT_P_HI_Byp) annotation(Line(points={{6,-770},{141.5,-770},{141.5,-1142.5},{157.5,-1142.5}}, color={255,0,255}));
    connect(f_C_CTMT_P_HI_Trip, g_CTMT_P_HI_Coincidence.f_C_CTMT_P_HI_Trip) annotation(Line(points={{6,-1176},{139.5,-1176},{139.5,-1147.5},{157.5,-1147.5}}, color={255,0,255}));
    connect(f_C_CTMT_P_HI_Byp, g_CTMT_P_HI_Coincidence.f_C_CTMT_P_HI_Byp) annotation(Line(points={{6,-1190},{137.5,-1190},{137.5,-1152.5},{157.5,-1152.5}}, color={255,0,255}));
    connect(f_D_CTMT_P_HI_Trip, g_CTMT_P_HI_Coincidence.f_D_CTMT_P_HI_Trip) annotation(Line(points={{6,-1596},{135.5,-1596},{135.5,-1157.5},{157.5,-1157.5}}, color={255,0,255}));
    connect(f_D_CTMT_P_HI_Byp, g_CTMT_P_HI_Coincidence.f_D_CTMT_P_HI_Byp) annotation(Line(points={{6,-1610},{133.5,-1610},{133.5,-1162.5},{157.5,-1162.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_CTMT_P_HI_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-1167.5},{157.5,-1167.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_CTMT_P_HI_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-1172.5},{157.5,-1172.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_CTMT_P_HI_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-1177.5},{157.5,-1177.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_CTMT_P_HI_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-1182.5},{157.5,-1182.5}}, color={255,0,255}));
    connect(f_A_SG1_F_LO_Trip, g_SG1_F_LO_Coincidence.f_A_SG1_F_LO_Trip) annotation(Line(points={{6,-364},{147.5,-364},{147.5,-1220},{157.5,-1220}}, color={255,0,255}));
    connect(f_A_SG1_F_LO_Byp, g_SG1_F_LO_Coincidence.f_A_SG1_F_LO_Byp) annotation(Line(points={{6,-378},{145.5,-378},{145.5,-1225},{157.5,-1225}}, color={255,0,255}));
    connect(f_B_SG1_F_LO_Trip, g_SG1_F_LO_Coincidence.f_B_SG1_F_LO_Trip) annotation(Line(points={{6,-784},{143.5,-784},{143.5,-1230},{157.5,-1230}}, color={255,0,255}));
    connect(f_B_SG1_F_LO_Byp, g_SG1_F_LO_Coincidence.f_B_SG1_F_LO_Byp) annotation(Line(points={{6,-798},{141.5,-798},{141.5,-1235},{157.5,-1235}}, color={255,0,255}));
    connect(f_C_SG1_F_LO_Trip, g_SG1_F_LO_Coincidence.f_C_SG1_F_LO_Trip) annotation(Line(points={{6,-1204},{139.5,-1204},{139.5,-1240},{157.5,-1240}}, color={255,0,255}));
    connect(f_C_SG1_F_LO_Byp, g_SG1_F_LO_Coincidence.f_C_SG1_F_LO_Byp) annotation(Line(points={{6,-1218},{137.5,-1218},{137.5,-1245},{157.5,-1245}}, color={255,0,255}));
    connect(f_D_SG1_F_LO_Trip, g_SG1_F_LO_Coincidence.f_D_SG1_F_LO_Trip) annotation(Line(points={{6,-1624},{135.5,-1624},{135.5,-1250},{157.5,-1250}}, color={255,0,255}));
    connect(f_D_SG1_F_LO_Byp, g_SG1_F_LO_Coincidence.f_D_SG1_F_LO_Byp) annotation(Line(points={{6,-1638},{133.5,-1638},{133.5,-1255},{157.5,-1255}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG1_F_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-1260},{157.5,-1260}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG1_F_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-1265},{157.5,-1265}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG1_F_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-1270},{157.5,-1270}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG1_F_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-1275},{157.5,-1275}}, color={255,0,255}));
    connect(f_A_SG2_F_LO_Trip, g_SG2_F_LO_Coincidence.f_A_SG2_F_LO_Trip) annotation(Line(points={{6,-392},{147.5,-392},{147.5,-1312.5},{157.5,-1312.5}}, color={255,0,255}));
    connect(f_A_SG2_F_LO_Byp, g_SG2_F_LO_Coincidence.f_A_SG2_F_LO_Byp) annotation(Line(points={{6,-406},{145.5,-406},{145.5,-1317.5},{157.5,-1317.5}}, color={255,0,255}));
    connect(f_B_SG2_F_LO_Trip, g_SG2_F_LO_Coincidence.f_B_SG2_F_LO_Trip) annotation(Line(points={{6,-812},{143.5,-812},{143.5,-1322.5},{157.5,-1322.5}}, color={255,0,255}));
    connect(f_B_SG2_F_LO_Byp, g_SG2_F_LO_Coincidence.f_B_SG2_F_LO_Byp) annotation(Line(points={{6,-826},{141.5,-826},{141.5,-1327.5},{157.5,-1327.5}}, color={255,0,255}));
    connect(f_C_SG2_F_LO_Trip, g_SG2_F_LO_Coincidence.f_C_SG2_F_LO_Trip) annotation(Line(points={{6,-1232},{139.5,-1232},{139.5,-1332.5},{157.5,-1332.5}}, color={255,0,255}));
    connect(f_C_SG2_F_LO_Byp, g_SG2_F_LO_Coincidence.f_C_SG2_F_LO_Byp) annotation(Line(points={{6,-1246},{137.5,-1246},{137.5,-1337.5},{157.5,-1337.5}}, color={255,0,255}));
    connect(f_D_SG2_F_LO_Trip, g_SG2_F_LO_Coincidence.f_D_SG2_F_LO_Trip) annotation(Line(points={{6,-1652},{135.5,-1652},{135.5,-1342.5},{157.5,-1342.5}}, color={255,0,255}));
    connect(f_D_SG2_F_LO_Byp, g_SG2_F_LO_Coincidence.f_D_SG2_F_LO_Byp) annotation(Line(points={{6,-1666},{133.5,-1666},{133.5,-1347.5},{157.5,-1347.5}}, color={255,0,255}));
    connect(f_A_Link_Error, g_SG2_F_LO_Coincidence.f_A_Link_Error) annotation(Line(points={{6,-1680},{131.5,-1680},{131.5,-1352.5},{157.5,-1352.5}}, color={255,0,255}));
    connect(f_B_Link_Error, g_SG2_F_LO_Coincidence.f_B_Link_Error) annotation(Line(points={{6,-1694},{129.5,-1694},{129.5,-1357.5},{157.5,-1357.5}}, color={255,0,255}));
    connect(f_C_Link_Error, g_SG2_F_LO_Coincidence.f_C_Link_Error) annotation(Line(points={{6,-1708},{127.5,-1708},{127.5,-1362.5},{157.5,-1362.5}}, color={255,0,255}));
    connect(f_D_Link_Error, g_SG2_F_LO_Coincidence.f_D_Link_Error) annotation(Line(points={{6,-1722},{125.5,-1722},{125.5,-1367.5},{157.5,-1367.5}}, color={255,0,255}));
    connect(g_VOPT_Coincidence.f_VOPT_Coinc, g_Trip_Initiation.f_VOPT_Coinc) annotation(Line(points={{212.5,-45},{407.5,-45},{407.5,-17.5},{417.5,-17.5}}, color={255,0,255}));
    connect(g_LOGP_HI_Coincidence.f_LOGP_HI_Coinc, g_Trip_Initiation.f_LOGP_HI_Coinc) annotation(Line(points={{212.5,-137.5},{405.5,-137.5},{405.5,-22.5},{417.5,-22.5}}, color={255,0,255}));
    connect(g_LPD_HI_Coincidence.f_LPD_HI_Coinc, g_Trip_Initiation.f_LPD_HI_Coinc) annotation(Line(points={{212.5,-230},{403.5,-230},{403.5,-27.5},{417.5,-27.5}}, color={255,0,255}));
    connect(g_DNBR_LO_Coincidence.f_DNBR_LO_Coinc, g_Trip_Initiation.f_DNBR_LO_Coinc) annotation(Line(points={{212.5,-322.5},{401.5,-322.5},{401.5,-32.5},{417.5,-32.5}}, color={255,0,255}));
    connect(g_PZR_P_HI_Coincidence.f_PZR_P_HI_Coinc, g_Trip_Initiation.f_PZR_P_HI_Coinc) annotation(Line(points={{212.5,-415},{399.5,-415},{399.5,-37.5},{417.5,-37.5}}, color={255,0,255}));
    connect(g_PZR_P_LO_Coincidence.f_PZR_P_LO_Coinc, g_Trip_Initiation.f_PZR_P_LO_Coinc) annotation(Line(points={{212.5,-507.5},{397.5,-507.5},{397.5,-42.5},{417.5,-42.5}}, color={255,0,255}));
    connect(g_SG1_L_LO_Coincidence.f_SG1_L_LO_Coinc, g_Trip_Initiation.f_SG1_L_LO_Coinc) annotation(Line(points={{212.5,-600},{395.5,-600},{395.5,-47.5},{417.5,-47.5}}, color={255,0,255}));
    connect(g_SG2_L_LO_Coincidence.f_SG2_L_LO_Coinc, g_Trip_Initiation.f_SG2_L_LO_Coinc) annotation(Line(points={{212.5,-692.5},{393.5,-692.5},{393.5,-52.5},{417.5,-52.5}}, color={255,0,255}));
    connect(g_SG1_L_HI_Coincidence.f_SG1_L_HI_Coinc, g_Trip_Initiation.f_SG1_L_HI_Coinc) annotation(Line(points={{212.5,-785},{391.5,-785},{391.5,-57.5},{417.5,-57.5}}, color={255,0,255}));
    connect(g_SG2_L_HI_Coincidence.f_SG2_L_HI_Coinc, g_Trip_Initiation.f_SG2_L_HI_Coinc) annotation(Line(points={{212.5,-877.5},{389.5,-877.5},{389.5,-62.5},{417.5,-62.5}}, color={255,0,255}));
    connect(g_SG1_P_LO_Coincidence.f_SG1_P_LO_Coinc, g_Trip_Initiation.f_SG1_P_LO_Coinc) annotation(Line(points={{212.5,-970},{387.5,-970},{387.5,-67.5},{417.5,-67.5}}, color={255,0,255}));
    connect(g_SG2_P_LO_Coincidence.f_SG2_P_LO_Coinc, g_Trip_Initiation.f_SG2_P_LO_Coinc) annotation(Line(points={{212.5,-1062.5},{385.5,-1062.5},{385.5,-72.5},{417.5,-72.5}}, color={255,0,255}));
    connect(g_CTMT_P_HI_Coincidence.f_CTMT_P_HI_Coinc, g_Trip_Initiation.f_CTMT_P_HI_Coinc) annotation(Line(points={{212.5,-1155},{383.5,-1155},{383.5,-77.5},{417.5,-77.5}}, color={255,0,255}));
    connect(g_SG1_F_LO_Coincidence.f_SG1_F_LO_Coinc, g_Trip_Initiation.f_SG1_F_LO_Coinc) annotation(Line(points={{212.5,-1247.5},{381.5,-1247.5},{381.5,-82.5},{417.5,-82.5}}, color={255,0,255}));
    connect(g_SG2_F_LO_Coincidence.f_SG2_F_LO_Coinc, g_Trip_Initiation.f_SG2_F_LO_Coinc) annotation(Line(points={{212.5,-1340},{379.5,-1340},{379.5,-87.5},{417.5,-87.5}}, color={255,0,255}));
    connect(g_VOPT_Coincidence.f_VOPT_Coinc, f_VOPT_Coinc) annotation(Line(points={{212.5,-45},{473.25,-45},{473.25,0},{734,0}}, color={255,0,255}));
    connect(g_LOGP_HI_Coincidence.f_LOGP_HI_Coinc, f_LOGP_HI_Coinc) annotation(Line(points={{212.5,-137.5},{473.25,-137.5},{473.25,-14},{734,-14}}, color={255,0,255}));
    connect(g_LPD_HI_Coincidence.f_LPD_HI_Coinc, f_LPD_HI_Coinc) annotation(Line(points={{212.5,-230},{473.25,-230},{473.25,-28},{734,-28}}, color={255,0,255}));
    connect(g_DNBR_LO_Coincidence.f_DNBR_LO_Coinc, f_DNBR_LO_Coinc) annotation(Line(points={{212.5,-322.5},{473.25,-322.5},{473.25,-42},{734,-42}}, color={255,0,255}));
    connect(g_PZR_P_HI_Coincidence.f_PZR_P_HI_Coinc, f_PZR_P_HI_Coinc) annotation(Line(points={{212.5,-415},{473.25,-415},{473.25,-56},{734,-56}}, color={255,0,255}));
    connect(g_PZR_P_LO_Coincidence.f_PZR_P_LO_Coinc, f_PZR_P_LO_Coinc) annotation(Line(points={{212.5,-507.5},{473.25,-507.5},{473.25,-70},{734,-70}}, color={255,0,255}));
    connect(g_SG1_L_LO_Coincidence.f_SG1_L_LO_Coinc, f_SG1_L_LO_Coinc) annotation(Line(points={{212.5,-600},{473.25,-600},{473.25,-84},{734,-84}}, color={255,0,255}));
    connect(g_SG2_L_LO_Coincidence.f_SG2_L_LO_Coinc, f_SG2_L_LO_Coinc) annotation(Line(points={{212.5,-692.5},{473.25,-692.5},{473.25,-98},{734,-98}}, color={255,0,255}));
    connect(g_SG1_L_HI_Coincidence.f_SG1_L_HI_Coinc, f_SG1_L_HI_Coinc) annotation(Line(points={{212.5,-785},{473.25,-785},{473.25,-112},{734,-112}}, color={255,0,255}));
    connect(g_SG2_L_HI_Coincidence.f_SG2_L_HI_Coinc, f_SG2_L_HI_Coinc) annotation(Line(points={{212.5,-877.5},{473.25,-877.5},{473.25,-126},{734,-126}}, color={255,0,255}));
    connect(g_SG1_P_LO_Coincidence.f_SG1_P_LO_Coinc, f_SG1_P_LO_Coinc) annotation(Line(points={{212.5,-970},{473.25,-970},{473.25,-140},{734,-140}}, color={255,0,255}));
    connect(g_SG2_P_LO_Coincidence.f_SG2_P_LO_Coinc, f_SG2_P_LO_Coinc) annotation(Line(points={{212.5,-1062.5},{473.25,-1062.5},{473.25,-154},{734,-154}}, color={255,0,255}));
    connect(g_CTMT_P_HI_Coincidence.f_CTMT_P_HI_Coinc, f_CTMT_P_HI_Coinc) annotation(Line(points={{212.5,-1155},{473.25,-1155},{473.25,-168},{734,-168}}, color={255,0,255}));
    connect(g_SG1_F_LO_Coincidence.f_SG1_F_LO_Coinc, f_SG1_F_LO_Coinc) annotation(Line(points={{212.5,-1247.5},{473.25,-1247.5},{473.25,-182},{734,-182}}, color={255,0,255}));
    connect(g_SG2_F_LO_Coincidence.f_SG2_F_LO_Coinc, f_SG2_F_LO_Coinc) annotation(Line(points={{212.5,-1340},{473.25,-1340},{473.25,-196},{734,-196}}, color={255,0,255}));
    connect(g_Trip_Initiation.f_RT_Init, f_RT_Init) annotation(Line(points={{472.5,-52.5},{603.25,-52.5},{603.25,-210},{734,-210}}, color={255,0,255}));
    annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-1260},{100,1260}}), graphics={Rectangle(extent={{-100,1260},{100,-1260}}, lineColor={0,0,127}, fillColor={235,242,250}, fillPattern=FillPattern.Solid), Text(extent={{-160,1294},{160,1266}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,1258},{96,1242}}, textString="Coincidence Processor", textColor={95,95,95}), Text(extent={{-96,1238},{-2,1222}}, textString="f_A_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1218},{-2,1202}}, textString="f_A_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1198},{-2,1182}}, textString="f_A_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1178},{-2,1162}}, textString="f_A_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1158},{-2,1142}}, textString="f_A_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1138},{-2,1122}}, textString="f_A_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1118},{-2,1102}}, textString="f_A_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1098},{-2,1082}}, textString="f_A_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1078},{-2,1062}}, textString="f_A_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1058},{-2,1042}}, textString="f_A_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1038},{-2,1022}}, textString="f_A_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,1018},{-2,1002}}, textString="f_A_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,998},{-2,982}}, textString="f_A_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,978},{-2,962}}, textString="f_A_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,958},{-2,942}}, textString="f_A_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,938},{-2,922}}, textString="f_A_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,918},{-2,902}}, textString="f_A_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,898},{-2,882}}, textString="f_A_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,878},{-2,862}}, textString="f_A_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,858},{-2,842}}, textString="f_A_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,838},{-2,822}}, textString="f_A_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,818},{-2,802}}, textString="f_A_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,798},{-2,782}}, textString="f_A_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,778},{-2,762}}, textString="f_A_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,758},{-2,742}}, textString="f_A_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,738},{-2,722}}, textString="f_A_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,718},{-2,702}}, textString="f_A_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,698},{-2,682}}, textString="f_A_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,678},{-2,662}}, textString="f_A_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,658},{-2,642}}, textString="f_A_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,638},{-2,622}}, textString="f_B_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,618},{-2,602}}, textString="f_B_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,598},{-2,582}}, textString="f_B_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,578},{-2,562}}, textString="f_B_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,558},{-2,542}}, textString="f_B_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,538},{-2,522}}, textString="f_B_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,518},{-2,502}}, textString="f_B_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,498},{-2,482}}, textString="f_B_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,478},{-2,462}}, textString="f_B_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,458},{-2,442}}, textString="f_B_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,438},{-2,422}}, textString="f_B_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,418},{-2,402}}, textString="f_B_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,398},{-2,382}}, textString="f_B_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,378},{-2,362}}, textString="f_B_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,358},{-2,342}}, textString="f_B_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,338},{-2,322}}, textString="f_B_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,318},{-2,302}}, textString="f_B_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,298},{-2,282}}, textString="f_B_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,278},{-2,262}}, textString="f_B_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,258},{-2,242}}, textString="f_B_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,238},{-2,222}}, textString="f_B_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,218},{-2,202}}, textString="f_B_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,198},{-2,182}}, textString="f_B_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,178},{-2,162}}, textString="f_B_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,158},{-2,142}}, textString="f_B_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,138},{-2,122}}, textString="f_B_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,118},{-2,102}}, textString="f_B_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,98},{-2,82}}, textString="f_B_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,78},{-2,62}}, textString="f_B_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,58},{-2,42}}, textString="f_B_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,38},{-2,22}}, textString="f_C_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,18},{-2,2}}, textString="f_C_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-2},{-2,-18}}, textString="f_C_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-22},{-2,-38}}, textString="f_C_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-42},{-2,-58}}, textString="f_C_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-62},{-2,-78}}, textString="f_C_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-82},{-2,-98}}, textString="f_C_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-102},{-2,-118}}, textString="f_C_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-122},{-2,-138}}, textString="f_C_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-142},{-2,-158}}, textString="f_C_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-162},{-2,-178}}, textString="f_C_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-182},{-2,-198}}, textString="f_C_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-202},{-2,-218}}, textString="f_C_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-222},{-2,-238}}, textString="f_C_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-242},{-2,-258}}, textString="f_C_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-262},{-2,-278}}, textString="f_C_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-282},{-2,-298}}, textString="f_C_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-302},{-2,-318}}, textString="f_C_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-322},{-2,-338}}, textString="f_C_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-342},{-2,-358}}, textString="f_C_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-362},{-2,-378}}, textString="f_C_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-382},{-2,-398}}, textString="f_C_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-402},{-2,-418}}, textString="f_C_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-422},{-2,-438}}, textString="f_C_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-442},{-2,-458}}, textString="f_C_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-462},{-2,-478}}, textString="f_C_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-482},{-2,-498}}, textString="f_C_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-502},{-2,-518}}, textString="f_C_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-522},{-2,-538}}, textString="f_C_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-542},{-2,-558}}, textString="f_C_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-562},{-2,-578}}, textString="f_D_VOPT_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-582},{-2,-598}}, textString="f_D_VOPT_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-602},{-2,-618}}, textString="f_D_LOGP_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-622},{-2,-638}}, textString="f_D_LOGP_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-642},{-2,-658}}, textString="f_D_LPD_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-662},{-2,-678}}, textString="f_D_LPD_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-682},{-2,-698}}, textString="f_D_DNBR_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-702},{-2,-718}}, textString="f_D_DNBR_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-722},{-2,-738}}, textString="f_D_PZR_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-742},{-2,-758}}, textString="f_D_PZR_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-762},{-2,-778}}, textString="f_D_PZR_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-782},{-2,-798}}, textString="f_D_PZR_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-802},{-2,-818}}, textString="f_D_SG1_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-822},{-2,-838}}, textString="f_D_SG1_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-842},{-2,-858}}, textString="f_D_SG2_L_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-862},{-2,-878}}, textString="f_D_SG2_L_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-882},{-2,-898}}, textString="f_D_SG1_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-902},{-2,-918}}, textString="f_D_SG1_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-922},{-2,-938}}, textString="f_D_SG2_L_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-942},{-2,-958}}, textString="f_D_SG2_L_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-962},{-2,-978}}, textString="f_D_SG1_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-982},{-2,-998}}, textString="f_D_SG1_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1002},{-2,-1018}}, textString="f_D_SG2_P_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1022},{-2,-1038}}, textString="f_D_SG2_P_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1042},{-2,-1058}}, textString="f_D_CTMT_P_HI_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1062},{-2,-1078}}, textString="f_D_CTMT_P_HI_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1082},{-2,-1098}}, textString="f_D_SG1_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1102},{-2,-1118}}, textString="f_D_SG1_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1122},{-2,-1138}}, textString="f_D_SG2_F_LO_Trip", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1142},{-2,-1158}}, textString="f_D_SG2_F_LO_Byp", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1162},{-2,-1178}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1182},{-2,-1198}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1202},{-2,-1218}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{-96,-1222},{-2,-1238}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Left, textColor={0,0,0}), Text(extent={{2,158},{96,142}}, textString="f_VOPT_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,138},{96,122}}, textString="f_LOGP_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,118},{96,102}}, textString="f_LPD_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,98},{96,82}}, textString="f_DNBR_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,78},{96,62}}, textString="f_PZR_P_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,58},{96,42}}, textString="f_PZR_P_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,38},{96,22}}, textString="f_SG1_L_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="f_SG2_L_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="f_SG1_L_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="f_SG2_L_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-42},{96,-58}}, textString="f_SG1_P_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-62},{96,-78}}, textString="f_SG2_P_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-82},{96,-98}}, textString="f_CTMT_P_HI_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-102},{96,-118}}, textString="f_SG1_F_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-122},{96,-138}}, textString="f_SG2_F_LO_Coinc", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-142},{96,-158}}, textString="f_RT_Init", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-110,-1768},{850,46}})), Documentation(info="<html><p>Coincidence Processor: One FB_VOTE_2OO4 per trip function and one FB_INITIATION.</p></html>"));
  end CP;

  partial model System "Four redundant channels A-D, each with a bistable processor; every coincidence processor receives the bistable outputs of all four channels. Links are modelled as ideal (same-scan) transfers; link failure is modelled by the CP inputs `f_<ch>_Link_Error`."
    RPS.BP BP_A "BP of channel A" annotation(Placement(transformation(extent={{0,-238.5},{50,-8.5}})));
    RPS.BP BP_B "BP of channel B" annotation(Placement(transformation(extent={{0,-537},{50,-307}})));
    RPS.BP BP_C "BP of channel C" annotation(Placement(transformation(extent={{0,-835.5},{50,-605.5}})));
    RPS.BP BP_D "BP of channel D" annotation(Placement(transformation(extent={{0,-1134},{50,-904}})));
    RPS.CP CP_A "Representative coincidence processor; those of channels B-D are identical." annotation(Placement(transformation(extent={{520,-638.5},{570,-8.5}})));
  equation
    connect(BP_A.th_VOPT_Trip, CP_A.f_A_VOPT_Trip) annotation(Line(points={{52.5,-16},{517.5,-16}}, color={255,0,255}));
    connect(BP_A.f_VOPT_Byp_Sw, CP_A.f_A_VOPT_Byp) annotation(Line(points={{-2.5,-158.5},{-16.5,-158.5},{-16.5,30},{485.5,30},{485.5,-21},{517.5,-21}}, color={255,0,255}));
    connect(BP_A.th_LOGP_HI_Trip, CP_A.f_A_LOGP_HI_Trip) annotation(Line(points={{52.5,-26},{517.5,-26}}, color={255,0,255}));
    connect(BP_A.f_LOGP_HI_Byp_Sw, CP_A.f_A_LOGP_HI_Byp) annotation(Line(points={{-2.5,-163.5},{-18.5,-163.5},{-18.5,32},{481.5,32},{481.5,-31},{517.5,-31}}, color={255,0,255}));
    connect(BP_A.th_LPD_HI_Trip, CP_A.f_A_LPD_HI_Trip) annotation(Line(points={{52.5,-36},{517.5,-36}}, color={255,0,255}));
    connect(BP_A.f_LPD_HI_Byp_Sw, CP_A.f_A_LPD_HI_Byp) annotation(Line(points={{-2.5,-168.5},{-20.5,-168.5},{-20.5,34},{477.5,34},{477.5,-41},{517.5,-41}}, color={255,0,255}));
    connect(BP_A.th_DNBR_LO_Trip, CP_A.f_A_DNBR_LO_Trip) annotation(Line(points={{52.5,-46},{517.5,-46}}, color={255,0,255}));
    connect(BP_A.f_DNBR_LO_Byp_Sw, CP_A.f_A_DNBR_LO_Byp) annotation(Line(points={{-2.5,-173.5},{-22.5,-173.5},{-22.5,36},{473.5,36},{473.5,-51},{517.5,-51}}, color={255,0,255}));
    connect(BP_A.th_PZR_P_HI_Trip, CP_A.f_A_PZR_P_HI_Trip) annotation(Line(points={{52.5,-56},{517.5,-56}}, color={255,0,255}));
    connect(BP_A.f_PZR_P_HI_Byp_Sw, CP_A.f_A_PZR_P_HI_Byp) annotation(Line(points={{-2.5,-178.5},{-24.5,-178.5},{-24.5,38},{469.5,38},{469.5,-61},{517.5,-61}}, color={255,0,255}));
    connect(BP_A.th_PZR_P_LO_Trip, CP_A.f_A_PZR_P_LO_Trip) annotation(Line(points={{52.5,-66},{517.5,-66}}, color={255,0,255}));
    connect(BP_A.f_PZR_P_LO_Byp_Sw, CP_A.f_A_PZR_P_LO_Byp) annotation(Line(points={{-2.5,-183.5},{-26.5,-183.5},{-26.5,40},{465.5,40},{465.5,-71},{517.5,-71}}, color={255,0,255}));
    connect(BP_A.th_SG1_L_LO_Trip, CP_A.f_A_SG1_L_LO_Trip) annotation(Line(points={{52.5,-76},{517.5,-76}}, color={255,0,255}));
    connect(BP_A.f_SG1_L_LO_Byp_Sw, CP_A.f_A_SG1_L_LO_Byp) annotation(Line(points={{-2.5,-188.5},{-28.5,-188.5},{-28.5,42},{461.5,42},{461.5,-81},{517.5,-81}}, color={255,0,255}));
    connect(BP_A.th_SG2_L_LO_Trip, CP_A.f_A_SG2_L_LO_Trip) annotation(Line(points={{52.5,-86},{517.5,-86}}, color={255,0,255}));
    connect(BP_A.f_SG2_L_LO_Byp_Sw, CP_A.f_A_SG2_L_LO_Byp) annotation(Line(points={{-2.5,-193.5},{-30.5,-193.5},{-30.5,44},{457.5,44},{457.5,-91},{517.5,-91}}, color={255,0,255}));
    connect(BP_A.th_SG1_L_HI_Trip, CP_A.f_A_SG1_L_HI_Trip) annotation(Line(points={{52.5,-96},{517.5,-96}}, color={255,0,255}));
    connect(BP_A.f_SG1_L_HI_Byp_Sw, CP_A.f_A_SG1_L_HI_Byp) annotation(Line(points={{-2.5,-198.5},{-32.5,-198.5},{-32.5,46},{453.5,46},{453.5,-101},{517.5,-101}}, color={255,0,255}));
    connect(BP_A.th_SG2_L_HI_Trip, CP_A.f_A_SG2_L_HI_Trip) annotation(Line(points={{52.5,-106},{517.5,-106}}, color={255,0,255}));
    connect(BP_A.f_SG2_L_HI_Byp_Sw, CP_A.f_A_SG2_L_HI_Byp) annotation(Line(points={{-2.5,-203.5},{-34.5,-203.5},{-34.5,48},{449.5,48},{449.5,-111},{517.5,-111}}, color={255,0,255}));
    connect(BP_A.th_SG1_P_LO_Trip, CP_A.f_A_SG1_P_LO_Trip) annotation(Line(points={{52.5,-116},{517.5,-116}}, color={255,0,255}));
    connect(BP_A.f_SG1_P_LO_Byp_Sw, CP_A.f_A_SG1_P_LO_Byp) annotation(Line(points={{-2.5,-208.5},{-36.5,-208.5},{-36.5,50},{445.5,50},{445.5,-121},{517.5,-121}}, color={255,0,255}));
    connect(BP_A.th_SG2_P_LO_Trip, CP_A.f_A_SG2_P_LO_Trip) annotation(Line(points={{52.5,-126},{517.5,-126}}, color={255,0,255}));
    connect(BP_A.f_SG2_P_LO_Byp_Sw, CP_A.f_A_SG2_P_LO_Byp) annotation(Line(points={{-2.5,-213.5},{-38.5,-213.5},{-38.5,52},{441.5,52},{441.5,-131},{517.5,-131}}, color={255,0,255}));
    connect(BP_A.th_CTMT_P_HI_Trip, CP_A.f_A_CTMT_P_HI_Trip) annotation(Line(points={{52.5,-136},{517.5,-136}}, color={255,0,255}));
    connect(BP_A.f_CTMT_P_HI_Byp_Sw, CP_A.f_A_CTMT_P_HI_Byp) annotation(Line(points={{-2.5,-218.5},{-40.5,-218.5},{-40.5,54},{437.5,54},{437.5,-141},{517.5,-141}}, color={255,0,255}));
    connect(BP_A.th_SG1_F_LO_Trip, CP_A.f_A_SG1_F_LO_Trip) annotation(Line(points={{52.5,-146},{517.5,-146}}, color={255,0,255}));
    connect(BP_A.f_SG1_F_LO_Byp_Sw, CP_A.f_A_SG1_F_LO_Byp) annotation(Line(points={{-2.5,-223.5},{-42.5,-223.5},{-42.5,56},{433.5,56},{433.5,-151},{517.5,-151}}, color={255,0,255}));
    connect(BP_A.th_SG2_F_LO_Trip, CP_A.f_A_SG2_F_LO_Trip) annotation(Line(points={{52.5,-156},{517.5,-156}}, color={255,0,255}));
    connect(BP_A.f_SG2_F_LO_Byp_Sw, CP_A.f_A_SG2_F_LO_Byp) annotation(Line(points={{-2.5,-228.5},{-44.5,-228.5},{-44.5,58},{429.5,58},{429.5,-161},{517.5,-161}}, color={255,0,255}));
    connect(BP_B.th_VOPT_Trip, CP_A.f_B_VOPT_Trip) annotation(Line(points={{52.5,-314.5},{427.5,-314.5},{427.5,-166},{517.5,-166}}, color={255,0,255}));
    connect(BP_B.f_VOPT_Byp_Sw, CP_A.f_B_VOPT_Byp) annotation(Line(points={{-2.5,-457},{-46.5,-457},{-46.5,60},{425.5,60},{425.5,-171},{517.5,-171}}, color={255,0,255}));
    connect(BP_B.th_LOGP_HI_Trip, CP_A.f_B_LOGP_HI_Trip) annotation(Line(points={{52.5,-324.5},{423.5,-324.5},{423.5,-176},{517.5,-176}}, color={255,0,255}));
    connect(BP_B.f_LOGP_HI_Byp_Sw, CP_A.f_B_LOGP_HI_Byp) annotation(Line(points={{-2.5,-462},{-48.5,-462},{-48.5,62},{421.5,62},{421.5,-181},{517.5,-181}}, color={255,0,255}));
    connect(BP_B.th_LPD_HI_Trip, CP_A.f_B_LPD_HI_Trip) annotation(Line(points={{52.5,-334.5},{419.5,-334.5},{419.5,-186},{517.5,-186}}, color={255,0,255}));
    connect(BP_B.f_LPD_HI_Byp_Sw, CP_A.f_B_LPD_HI_Byp) annotation(Line(points={{-2.5,-467},{-50.5,-467},{-50.5,64},{417.5,64},{417.5,-191},{517.5,-191}}, color={255,0,255}));
    connect(BP_B.th_DNBR_LO_Trip, CP_A.f_B_DNBR_LO_Trip) annotation(Line(points={{52.5,-344.5},{415.5,-344.5},{415.5,-196},{517.5,-196}}, color={255,0,255}));
    connect(BP_B.f_DNBR_LO_Byp_Sw, CP_A.f_B_DNBR_LO_Byp) annotation(Line(points={{-2.5,-472},{-52.5,-472},{-52.5,66},{413.5,66},{413.5,-201},{517.5,-201}}, color={255,0,255}));
    connect(BP_B.th_PZR_P_HI_Trip, CP_A.f_B_PZR_P_HI_Trip) annotation(Line(points={{52.5,-354.5},{411.5,-354.5},{411.5,-206},{517.5,-206}}, color={255,0,255}));
    connect(BP_B.f_PZR_P_HI_Byp_Sw, CP_A.f_B_PZR_P_HI_Byp) annotation(Line(points={{-2.5,-477},{-54.5,-477},{-54.5,68},{409.5,68},{409.5,-211},{517.5,-211}}, color={255,0,255}));
    connect(BP_B.th_PZR_P_LO_Trip, CP_A.f_B_PZR_P_LO_Trip) annotation(Line(points={{52.5,-364.5},{487.5,-364.5},{487.5,-216},{517.5,-216}}, color={255,0,255}));
    connect(BP_B.f_PZR_P_LO_Byp_Sw, CP_A.f_B_PZR_P_LO_Byp) annotation(Line(points={{-2.5,-482},{-56.5,-482},{-56.5,70},{485.5,70},{485.5,-221},{517.5,-221}}, color={255,0,255}));
    connect(BP_B.th_SG1_L_LO_Trip, CP_A.f_B_SG1_L_LO_Trip) annotation(Line(points={{52.5,-374.5},{483.5,-374.5},{483.5,-226},{517.5,-226}}, color={255,0,255}));
    connect(BP_B.f_SG1_L_LO_Byp_Sw, CP_A.f_B_SG1_L_LO_Byp) annotation(Line(points={{-2.5,-487},{-58.5,-487},{-58.5,72},{481.5,72},{481.5,-231},{517.5,-231}}, color={255,0,255}));
    connect(BP_B.th_SG2_L_LO_Trip, CP_A.f_B_SG2_L_LO_Trip) annotation(Line(points={{52.5,-384.5},{479.5,-384.5},{479.5,-236},{517.5,-236}}, color={255,0,255}));
    connect(BP_B.f_SG2_L_LO_Byp_Sw, CP_A.f_B_SG2_L_LO_Byp) annotation(Line(points={{-2.5,-492},{-60.5,-492},{-60.5,74},{477.5,74},{477.5,-241},{517.5,-241}}, color={255,0,255}));
    connect(BP_B.th_SG1_L_HI_Trip, CP_A.f_B_SG1_L_HI_Trip) annotation(Line(points={{52.5,-394.5},{475.5,-394.5},{475.5,-246},{517.5,-246}}, color={255,0,255}));
    connect(BP_B.f_SG1_L_HI_Byp_Sw, CP_A.f_B_SG1_L_HI_Byp) annotation(Line(points={{-2.5,-497},{-62.5,-497},{-62.5,76},{473.5,76},{473.5,-251},{517.5,-251}}, color={255,0,255}));
    connect(BP_B.th_SG2_L_HI_Trip, CP_A.f_B_SG2_L_HI_Trip) annotation(Line(points={{52.5,-404.5},{471.5,-404.5},{471.5,-256},{517.5,-256}}, color={255,0,255}));
    connect(BP_B.f_SG2_L_HI_Byp_Sw, CP_A.f_B_SG2_L_HI_Byp) annotation(Line(points={{-2.5,-502},{-64.5,-502},{-64.5,78},{469.5,78},{469.5,-261},{517.5,-261}}, color={255,0,255}));
    connect(BP_B.th_SG1_P_LO_Trip, CP_A.f_B_SG1_P_LO_Trip) annotation(Line(points={{52.5,-414.5},{467.5,-414.5},{467.5,-266},{517.5,-266}}, color={255,0,255}));
    connect(BP_B.f_SG1_P_LO_Byp_Sw, CP_A.f_B_SG1_P_LO_Byp) annotation(Line(points={{-2.5,-507},{-66.5,-507},{-66.5,80},{465.5,80},{465.5,-271},{517.5,-271}}, color={255,0,255}));
    connect(BP_B.th_SG2_P_LO_Trip, CP_A.f_B_SG2_P_LO_Trip) annotation(Line(points={{52.5,-424.5},{463.5,-424.5},{463.5,-276},{517.5,-276}}, color={255,0,255}));
    connect(BP_B.f_SG2_P_LO_Byp_Sw, CP_A.f_B_SG2_P_LO_Byp) annotation(Line(points={{-2.5,-512},{-68.5,-512},{-68.5,82},{461.5,82},{461.5,-281},{517.5,-281}}, color={255,0,255}));
    connect(BP_B.th_CTMT_P_HI_Trip, CP_A.f_B_CTMT_P_HI_Trip) annotation(Line(points={{52.5,-434.5},{459.5,-434.5},{459.5,-286},{517.5,-286}}, color={255,0,255}));
    connect(BP_B.f_CTMT_P_HI_Byp_Sw, CP_A.f_B_CTMT_P_HI_Byp) annotation(Line(points={{-2.5,-517},{-70.5,-517},{-70.5,84},{457.5,84},{457.5,-291},{517.5,-291}}, color={255,0,255}));
    connect(BP_B.th_SG1_F_LO_Trip, CP_A.f_B_SG1_F_LO_Trip) annotation(Line(points={{52.5,-444.5},{455.5,-444.5},{455.5,-296},{517.5,-296}}, color={255,0,255}));
    connect(BP_B.f_SG1_F_LO_Byp_Sw, CP_A.f_B_SG1_F_LO_Byp) annotation(Line(points={{-2.5,-522},{-72.5,-522},{-72.5,86},{453.5,86},{453.5,-301},{517.5,-301}}, color={255,0,255}));
    connect(BP_B.th_SG2_F_LO_Trip, CP_A.f_B_SG2_F_LO_Trip) annotation(Line(points={{52.5,-454.5},{451.5,-454.5},{451.5,-306},{517.5,-306}}, color={255,0,255}));
    connect(BP_B.f_SG2_F_LO_Byp_Sw, CP_A.f_B_SG2_F_LO_Byp) annotation(Line(points={{-2.5,-527},{-74.5,-527},{-74.5,88},{449.5,88},{449.5,-311},{517.5,-311}}, color={255,0,255}));
    connect(BP_C.th_VOPT_Trip, CP_A.f_C_VOPT_Trip) annotation(Line(points={{52.5,-613},{447.5,-613},{447.5,-316},{517.5,-316}}, color={255,0,255}));
    connect(BP_C.f_VOPT_Byp_Sw, CP_A.f_C_VOPT_Byp) annotation(Line(points={{-2.5,-755.5},{-76.5,-755.5},{-76.5,90},{445.5,90},{445.5,-321},{517.5,-321}}, color={255,0,255}));
    connect(BP_C.th_LOGP_HI_Trip, CP_A.f_C_LOGP_HI_Trip) annotation(Line(points={{52.5,-623},{443.5,-623},{443.5,-326},{517.5,-326}}, color={255,0,255}));
    connect(BP_C.f_LOGP_HI_Byp_Sw, CP_A.f_C_LOGP_HI_Byp) annotation(Line(points={{-2.5,-760.5},{-78.5,-760.5},{-78.5,92},{441.5,92},{441.5,-331},{517.5,-331}}, color={255,0,255}));
    connect(BP_C.th_LPD_HI_Trip, CP_A.f_C_LPD_HI_Trip) annotation(Line(points={{52.5,-633},{439.5,-633},{439.5,-336},{517.5,-336}}, color={255,0,255}));
    connect(BP_C.f_LPD_HI_Byp_Sw, CP_A.f_C_LPD_HI_Byp) annotation(Line(points={{-2.5,-765.5},{-80.5,-765.5},{-80.5,94},{437.5,94},{437.5,-341},{517.5,-341}}, color={255,0,255}));
    connect(BP_C.th_DNBR_LO_Trip, CP_A.f_C_DNBR_LO_Trip) annotation(Line(points={{52.5,-643},{435.5,-643},{435.5,-346},{517.5,-346}}, color={255,0,255}));
    connect(BP_C.f_DNBR_LO_Byp_Sw, CP_A.f_C_DNBR_LO_Byp) annotation(Line(points={{-2.5,-770.5},{-82.5,-770.5},{-82.5,96},{433.5,96},{433.5,-351},{517.5,-351}}, color={255,0,255}));
    connect(BP_C.th_PZR_P_HI_Trip, CP_A.f_C_PZR_P_HI_Trip) annotation(Line(points={{52.5,-653},{431.5,-653},{431.5,-356},{517.5,-356}}, color={255,0,255}));
    connect(BP_C.f_PZR_P_HI_Byp_Sw, CP_A.f_C_PZR_P_HI_Byp) annotation(Line(points={{-2.5,-775.5},{-84.5,-775.5},{-84.5,98},{429.5,98},{429.5,-361},{517.5,-361}}, color={255,0,255}));
    connect(BP_C.th_PZR_P_LO_Trip, CP_A.f_C_PZR_P_LO_Trip) annotation(Line(points={{52.5,-663},{427.5,-663},{427.5,-366},{517.5,-366}}, color={255,0,255}));
    connect(BP_C.f_PZR_P_LO_Byp_Sw, CP_A.f_C_PZR_P_LO_Byp) annotation(Line(points={{-2.5,-780.5},{-86.5,-780.5},{-86.5,100},{425.5,100},{425.5,-371},{517.5,-371}}, color={255,0,255}));
    connect(BP_C.th_SG1_L_LO_Trip, CP_A.f_C_SG1_L_LO_Trip) annotation(Line(points={{52.5,-673},{423.5,-673},{423.5,-376},{517.5,-376}}, color={255,0,255}));
    connect(BP_C.f_SG1_L_LO_Byp_Sw, CP_A.f_C_SG1_L_LO_Byp) annotation(Line(points={{-2.5,-785.5},{-88.5,-785.5},{-88.5,102},{421.5,102},{421.5,-381},{517.5,-381}}, color={255,0,255}));
    connect(BP_C.th_SG2_L_LO_Trip, CP_A.f_C_SG2_L_LO_Trip) annotation(Line(points={{52.5,-683},{419.5,-683},{419.5,-386},{517.5,-386}}, color={255,0,255}));
    connect(BP_C.f_SG2_L_LO_Byp_Sw, CP_A.f_C_SG2_L_LO_Byp) annotation(Line(points={{-2.5,-790.5},{-90.5,-790.5},{-90.5,104},{417.5,104},{417.5,-391},{517.5,-391}}, color={255,0,255}));
    connect(BP_C.th_SG1_L_HI_Trip, CP_A.f_C_SG1_L_HI_Trip) annotation(Line(points={{52.5,-693},{415.5,-693},{415.5,-396},{517.5,-396}}, color={255,0,255}));
    connect(BP_C.f_SG1_L_HI_Byp_Sw, CP_A.f_C_SG1_L_HI_Byp) annotation(Line(points={{-2.5,-795.5},{-92.5,-795.5},{-92.5,106},{413.5,106},{413.5,-401},{517.5,-401}}, color={255,0,255}));
    connect(BP_C.th_SG2_L_HI_Trip, CP_A.f_C_SG2_L_HI_Trip) annotation(Line(points={{52.5,-703},{411.5,-703},{411.5,-406},{517.5,-406}}, color={255,0,255}));
    connect(BP_C.f_SG2_L_HI_Byp_Sw, CP_A.f_C_SG2_L_HI_Byp) annotation(Line(points={{-2.5,-800.5},{-94.5,-800.5},{-94.5,108},{409.5,108},{409.5,-411},{517.5,-411}}, color={255,0,255}));
    connect(BP_C.th_SG1_P_LO_Trip, CP_A.f_C_SG1_P_LO_Trip) annotation(Line(points={{52.5,-713},{487.5,-713},{487.5,-416},{517.5,-416}}, color={255,0,255}));
    connect(BP_C.f_SG1_P_LO_Byp_Sw, CP_A.f_C_SG1_P_LO_Byp) annotation(Line(points={{-2.5,-805.5},{-96.5,-805.5},{-96.5,110},{485.5,110},{485.5,-421},{517.5,-421}}, color={255,0,255}));
    connect(BP_C.th_SG2_P_LO_Trip, CP_A.f_C_SG2_P_LO_Trip) annotation(Line(points={{52.5,-723},{483.5,-723},{483.5,-426},{517.5,-426}}, color={255,0,255}));
    connect(BP_C.f_SG2_P_LO_Byp_Sw, CP_A.f_C_SG2_P_LO_Byp) annotation(Line(points={{-2.5,-810.5},{-98.5,-810.5},{-98.5,112},{481.5,112},{481.5,-431},{517.5,-431}}, color={255,0,255}));
    connect(BP_C.th_CTMT_P_HI_Trip, CP_A.f_C_CTMT_P_HI_Trip) annotation(Line(points={{52.5,-733},{479.5,-733},{479.5,-436},{517.5,-436}}, color={255,0,255}));
    connect(BP_C.f_CTMT_P_HI_Byp_Sw, CP_A.f_C_CTMT_P_HI_Byp) annotation(Line(points={{-2.5,-815.5},{-100.5,-815.5},{-100.5,114},{477.5,114},{477.5,-441},{517.5,-441}}, color={255,0,255}));
    connect(BP_C.th_SG1_F_LO_Trip, CP_A.f_C_SG1_F_LO_Trip) annotation(Line(points={{52.5,-743},{475.5,-743},{475.5,-446},{517.5,-446}}, color={255,0,255}));
    connect(BP_C.f_SG1_F_LO_Byp_Sw, CP_A.f_C_SG1_F_LO_Byp) annotation(Line(points={{-2.5,-820.5},{-102.5,-820.5},{-102.5,116},{473.5,116},{473.5,-451},{517.5,-451}}, color={255,0,255}));
    connect(BP_C.th_SG2_F_LO_Trip, CP_A.f_C_SG2_F_LO_Trip) annotation(Line(points={{52.5,-753},{471.5,-753},{471.5,-456},{517.5,-456}}, color={255,0,255}));
    connect(BP_C.f_SG2_F_LO_Byp_Sw, CP_A.f_C_SG2_F_LO_Byp) annotation(Line(points={{-2.5,-825.5},{-104.5,-825.5},{-104.5,118},{469.5,118},{469.5,-461},{517.5,-461}}, color={255,0,255}));
    connect(BP_D.th_VOPT_Trip, CP_A.f_D_VOPT_Trip) annotation(Line(points={{52.5,-911.5},{467.5,-911.5},{467.5,-466},{517.5,-466}}, color={255,0,255}));
    connect(BP_D.f_VOPT_Byp_Sw, CP_A.f_D_VOPT_Byp) annotation(Line(points={{-2.5,-1054},{-106.5,-1054},{-106.5,120},{465.5,120},{465.5,-471},{517.5,-471}}, color={255,0,255}));
    connect(BP_D.th_LOGP_HI_Trip, CP_A.f_D_LOGP_HI_Trip) annotation(Line(points={{52.5,-921.5},{463.5,-921.5},{463.5,-476},{517.5,-476}}, color={255,0,255}));
    connect(BP_D.f_LOGP_HI_Byp_Sw, CP_A.f_D_LOGP_HI_Byp) annotation(Line(points={{-2.5,-1059},{-108.5,-1059},{-108.5,122},{461.5,122},{461.5,-481},{517.5,-481}}, color={255,0,255}));
    connect(BP_D.th_LPD_HI_Trip, CP_A.f_D_LPD_HI_Trip) annotation(Line(points={{52.5,-931.5},{459.5,-931.5},{459.5,-486},{517.5,-486}}, color={255,0,255}));
    connect(BP_D.f_LPD_HI_Byp_Sw, CP_A.f_D_LPD_HI_Byp) annotation(Line(points={{-2.5,-1064},{-110.5,-1064},{-110.5,124},{457.5,124},{457.5,-491},{517.5,-491}}, color={255,0,255}));
    connect(BP_D.th_DNBR_LO_Trip, CP_A.f_D_DNBR_LO_Trip) annotation(Line(points={{52.5,-941.5},{455.5,-941.5},{455.5,-496},{517.5,-496}}, color={255,0,255}));
    connect(BP_D.f_DNBR_LO_Byp_Sw, CP_A.f_D_DNBR_LO_Byp) annotation(Line(points={{-2.5,-1069},{-112.5,-1069},{-112.5,126},{453.5,126},{453.5,-501},{517.5,-501}}, color={255,0,255}));
    connect(BP_D.th_PZR_P_HI_Trip, CP_A.f_D_PZR_P_HI_Trip) annotation(Line(points={{52.5,-951.5},{451.5,-951.5},{451.5,-506},{517.5,-506}}, color={255,0,255}));
    connect(BP_D.f_PZR_P_HI_Byp_Sw, CP_A.f_D_PZR_P_HI_Byp) annotation(Line(points={{-2.5,-1074},{-114.5,-1074},{-114.5,128},{449.5,128},{449.5,-511},{517.5,-511}}, color={255,0,255}));
    connect(BP_D.th_PZR_P_LO_Trip, CP_A.f_D_PZR_P_LO_Trip) annotation(Line(points={{52.5,-961.5},{447.5,-961.5},{447.5,-516},{517.5,-516}}, color={255,0,255}));
    connect(BP_D.f_PZR_P_LO_Byp_Sw, CP_A.f_D_PZR_P_LO_Byp) annotation(Line(points={{-2.5,-1079},{-116.5,-1079},{-116.5,130},{445.5,130},{445.5,-521},{517.5,-521}}, color={255,0,255}));
    connect(BP_D.th_SG1_L_LO_Trip, CP_A.f_D_SG1_L_LO_Trip) annotation(Line(points={{52.5,-971.5},{443.5,-971.5},{443.5,-526},{517.5,-526}}, color={255,0,255}));
    connect(BP_D.f_SG1_L_LO_Byp_Sw, CP_A.f_D_SG1_L_LO_Byp) annotation(Line(points={{-2.5,-1084},{-118.5,-1084},{-118.5,132},{441.5,132},{441.5,-531},{517.5,-531}}, color={255,0,255}));
    connect(BP_D.th_SG2_L_LO_Trip, CP_A.f_D_SG2_L_LO_Trip) annotation(Line(points={{52.5,-981.5},{439.5,-981.5},{439.5,-536},{517.5,-536}}, color={255,0,255}));
    connect(BP_D.f_SG2_L_LO_Byp_Sw, CP_A.f_D_SG2_L_LO_Byp) annotation(Line(points={{-2.5,-1089},{-120.5,-1089},{-120.5,134},{437.5,134},{437.5,-541},{517.5,-541}}, color={255,0,255}));
    connect(BP_D.th_SG1_L_HI_Trip, CP_A.f_D_SG1_L_HI_Trip) annotation(Line(points={{52.5,-991.5},{435.5,-991.5},{435.5,-546},{517.5,-546}}, color={255,0,255}));
    connect(BP_D.f_SG1_L_HI_Byp_Sw, CP_A.f_D_SG1_L_HI_Byp) annotation(Line(points={{-2.5,-1094},{-122.5,-1094},{-122.5,136},{433.5,136},{433.5,-551},{517.5,-551}}, color={255,0,255}));
    connect(BP_D.th_SG2_L_HI_Trip, CP_A.f_D_SG2_L_HI_Trip) annotation(Line(points={{52.5,-1001.5},{431.5,-1001.5},{431.5,-556},{517.5,-556}}, color={255,0,255}));
    connect(BP_D.f_SG2_L_HI_Byp_Sw, CP_A.f_D_SG2_L_HI_Byp) annotation(Line(points={{-2.5,-1099},{-124.5,-1099},{-124.5,138},{429.5,138},{429.5,-561},{517.5,-561}}, color={255,0,255}));
    connect(BP_D.th_SG1_P_LO_Trip, CP_A.f_D_SG1_P_LO_Trip) annotation(Line(points={{52.5,-1011.5},{427.5,-1011.5},{427.5,-566},{517.5,-566}}, color={255,0,255}));
    connect(BP_D.f_SG1_P_LO_Byp_Sw, CP_A.f_D_SG1_P_LO_Byp) annotation(Line(points={{-2.5,-1104},{-126.5,-1104},{-126.5,140},{425.5,140},{425.5,-571},{517.5,-571}}, color={255,0,255}));
    connect(BP_D.th_SG2_P_LO_Trip, CP_A.f_D_SG2_P_LO_Trip) annotation(Line(points={{52.5,-1021.5},{423.5,-1021.5},{423.5,-576},{517.5,-576}}, color={255,0,255}));
    connect(BP_D.f_SG2_P_LO_Byp_Sw, CP_A.f_D_SG2_P_LO_Byp) annotation(Line(points={{-2.5,-1109},{-128.5,-1109},{-128.5,142},{421.5,142},{421.5,-581},{517.5,-581}}, color={255,0,255}));
    connect(BP_D.th_CTMT_P_HI_Trip, CP_A.f_D_CTMT_P_HI_Trip) annotation(Line(points={{52.5,-1031.5},{419.5,-1031.5},{419.5,-586},{517.5,-586}}, color={255,0,255}));
    connect(BP_D.f_CTMT_P_HI_Byp_Sw, CP_A.f_D_CTMT_P_HI_Byp) annotation(Line(points={{-2.5,-1114},{-130.5,-1114},{-130.5,144},{417.5,144},{417.5,-591},{517.5,-591}}, color={255,0,255}));
    connect(BP_D.th_SG1_F_LO_Trip, CP_A.f_D_SG1_F_LO_Trip) annotation(Line(points={{52.5,-1041.5},{415.5,-1041.5},{415.5,-596},{517.5,-596}}, color={255,0,255}));
    connect(BP_D.f_SG1_F_LO_Byp_Sw, CP_A.f_D_SG1_F_LO_Byp) annotation(Line(points={{-2.5,-1119},{-132.5,-1119},{-132.5,146},{413.5,146},{413.5,-601},{517.5,-601}}, color={255,0,255}));
    connect(BP_D.th_SG2_F_LO_Trip, CP_A.f_D_SG2_F_LO_Trip) annotation(Line(points={{52.5,-1051.5},{411.5,-1051.5},{411.5,-606},{517.5,-606}}, color={255,0,255}));
    connect(BP_D.f_SG2_F_LO_Byp_Sw, CP_A.f_D_SG2_F_LO_Byp) annotation(Line(points={{-2.5,-1124},{-134.5,-1124},{-134.5,148},{409.5,148},{409.5,-611},{517.5,-611}}, color={255,0,255}));
    annotation(Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,-1174},{615,140}})), Documentation(info="<html><p>Four redundant channels A-D, each with a bistable processor; every coincidence processor receives the bistable outputs of all four channels. Links are modelled as ideal (same-scan) transfers; link failure is modelled by the CP inputs `f_&lt;ch&gt;_Link_Error`. Partial: simulate one of the scenarios, which supply the inputs.</p></html>"));
  end System;

  package Scenarios "Scenarios to simulate: open one, press Simulate and plot its signals"
    package Stimuli "Stimulus blocks of the scenarios: the inputs, one value per scan"
      block PzrPressureExcursion_Stimulus "Inputs of BP scenario pzr_pressure_excursion (5_simulation/scenarios/pzr_pressure_excursion.csv), one value per scan"
        parameter Integer f_NPWR_LIN_at[:] = {0} "Increasing scans at which f_NPWR_LIN takes a new value; the first is 0";
        parameter Real f_NPWR_LIN_v[size(f_NPWR_LIN_at, 1)] = {100.0} "Value of f_NPWR_LIN from each of those scans on";
        parameter Integer f_NPWR_LOG_at[:] = {0} "Increasing scans at which f_NPWR_LOG takes a new value; the first is 0";
        parameter Real f_NPWR_LOG_v[size(f_NPWR_LOG_at, 1)] = {100.0} "Value of f_NPWR_LOG from each of those scans on";
        parameter Integer f_PZR_P_at[:] = {0, 10, 20, 40, 50} "Increasing scans at which f_PZR_P takes a new value; the first is 0";
        parameter Real f_PZR_P_v[size(f_PZR_P_at, 1)] = {2250.0, 2360.0, 2400.0, 2380.0, 2300.0} "Value of f_PZR_P from each of those scans on";
        parameter Integer f_SG1_L_at[:] = {0} "Increasing scans at which f_SG1_L takes a new value; the first is 0";
        parameter Real f_SG1_L_v[size(f_SG1_L_at, 1)] = {50.0} "Value of f_SG1_L from each of those scans on";
        parameter Integer f_SG2_L_at[:] = {0} "Increasing scans at which f_SG2_L takes a new value; the first is 0";
        parameter Real f_SG2_L_v[size(f_SG2_L_at, 1)] = {50.0} "Value of f_SG2_L from each of those scans on";
        parameter Integer f_SG1_P_at[:] = {0} "Increasing scans at which f_SG1_P takes a new value; the first is 0";
        parameter Real f_SG1_P_v[size(f_SG1_P_at, 1)] = {1000.0} "Value of f_SG1_P from each of those scans on";
        parameter Integer f_SG2_P_at[:] = {0} "Increasing scans at which f_SG2_P takes a new value; the first is 0";
        parameter Real f_SG2_P_v[size(f_SG2_P_at, 1)] = {1000.0} "Value of f_SG2_P from each of those scans on";
        parameter Integer f_CTMT_P_at[:] = {0} "Increasing scans at which f_CTMT_P takes a new value; the first is 0";
        parameter Real f_CTMT_P_v[size(f_CTMT_P_at, 1)] = {0.0} "Value of f_CTMT_P from each of those scans on";
        parameter Integer f_SG1_F_at[:] = {0} "Increasing scans at which f_SG1_F takes a new value; the first is 0";
        parameter Real f_SG1_F_v[size(f_SG1_F_at, 1)] = {100.0} "Value of f_SG1_F from each of those scans on";
        parameter Integer f_SG2_F_at[:] = {0} "Increasing scans at which f_SG2_F takes a new value; the first is 0";
        parameter Real f_SG2_F_v[size(f_SG2_F_at, 1)] = {100.0} "Value of f_SG2_F from each of those scans on";
        parameter Integer f_LPD_HI_Trip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Trip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Trip_In_v[size(f_LPD_HI_Trip_In_at, 1)] = {true} "Value of f_LPD_HI_Trip_In from each of those scans on";
        parameter Integer f_LPD_HI_Pretrip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Pretrip_In_v[size(f_LPD_HI_Pretrip_In_at, 1)] = {true} "Value of f_LPD_HI_Pretrip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Trip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Trip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Trip_In_v[size(f_DNBR_LO_Trip_In_at, 1)] = {true} "Value of f_DNBR_LO_Trip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Pretrip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Pretrip_In_v[size(f_DNBR_LO_Pretrip_In_at, 1)] = {true} "Value of f_DNBR_LO_Pretrip_In from each of those scans on";
        parameter Integer f_CPC_Link_Error_at[:] = {0} "Increasing scans at which f_CPC_Link_Error takes a new value; the first is 0";
        parameter Boolean f_CPC_Link_Error_v[size(f_CPC_Link_Error_at, 1)] = {false} "Value of f_CPC_Link_Error from each of those scans on";
        parameter Integer f_Module_Error_at[:] = {0} "Increasing scans at which f_Module_Error takes a new value; the first is 0";
        parameter Boolean f_Module_Error_v[size(f_Module_Error_at, 1)] = {false} "Value of f_Module_Error from each of those scans on";
        parameter Integer f_Channel_Error_at[:] = {0} "Increasing scans at which f_Channel_Error takes a new value; the first is 0";
        parameter Boolean f_Channel_Error_v[size(f_Channel_Error_at, 1)] = {false} "Value of f_Channel_Error from each of those scans on";
        parameter Integer f_LOGP_HI_OB_Ini_at[:] = {0, 1, 2} "Increasing scans at which f_LOGP_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_OB_Ini_v[size(f_LOGP_HI_OB_Ini_at, 1)] = {false, true, false} "Value of f_LOGP_HI_OB_Ini from each of those scans on";
        parameter Integer f_LPD_HI_OB_Ini_at[:] = {0} "Increasing scans at which f_LPD_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_OB_Ini_v[size(f_LPD_HI_OB_Ini_at, 1)] = {false} "Value of f_LPD_HI_OB_Ini from each of those scans on";
        parameter Integer f_DNBR_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_DNBR_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_OB_Ini_v[size(f_DNBR_LO_OB_Ini_at, 1)] = {false} "Value of f_DNBR_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_PZR_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_OB_Ini_v[size(f_PZR_P_LO_OB_Ini_at, 1)] = {false} "Value of f_PZR_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_OB_Ini_v[size(f_SG1_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_OB_Ini_v[size(f_SG2_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_OB_Ini_v[size(f_SG1_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_OB_Ini_v[size(f_SG2_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_PZR_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_SP_Reset_v[size(f_PZR_P_LO_SP_Reset_at, 1)] = {false} "Value of f_PZR_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG1_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG1_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_SP_Reset_v[size(f_SG1_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG1_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG2_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG2_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_SP_Reset_v[size(f_SG2_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG2_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_VOPT_Byp_Sw_at[:] = {0} "Increasing scans at which f_VOPT_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_VOPT_Byp_Sw_v[size(f_VOPT_Byp_Sw_at, 1)] = {false} "Value of f_VOPT_Byp_Sw from each of those scans on";
        parameter Integer f_LOGP_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LOGP_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_Byp_Sw_v[size(f_LOGP_HI_Byp_Sw_at, 1)] = {false} "Value of f_LOGP_HI_Byp_Sw from each of those scans on";
        parameter Integer f_LPD_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LPD_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Byp_Sw_v[size(f_LPD_HI_Byp_Sw_at, 1)] = {false} "Value of f_LPD_HI_Byp_Sw from each of those scans on";
        parameter Integer f_DNBR_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_DNBR_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Byp_Sw_v[size(f_DNBR_LO_Byp_Sw_at, 1)] = {false} "Value of f_DNBR_LO_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_HI_Byp_Sw_v[size(f_PZR_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_Byp_Sw_v[size(f_PZR_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_LO_Byp_Sw_v[size(f_SG1_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_LO_Byp_Sw_v[size(f_SG2_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_HI_Byp_Sw_v[size(f_SG1_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_HI_Byp_Sw_v[size(f_SG2_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_Byp_Sw_v[size(f_SG1_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_Byp_Sw_v[size(f_SG2_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_CTMT_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_CTMT_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_CTMT_P_HI_Byp_Sw_v[size(f_CTMT_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_CTMT_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_Byp_Sw_v[size(f_SG1_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_F_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_Byp_Sw_v[size(f_SG2_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_F_LO_Byp_Sw from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.RealOutput f_NPWR_LIN(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,410},{120,430}}), iconTransformation(extent={{100,410},{120,430}})));
        RPS.Interfaces.RealOutput f_NPWR_LOG(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,390},{120,410}}), iconTransformation(extent={{100,390},{120,410}})));
        RPS.Interfaces.RealOutput f_PZR_P(start = 2250.0, fixed = true) annotation(Placement(transformation(extent={{100,370},{120,390}}), iconTransformation(extent={{100,370},{120,390}})));
        RPS.Interfaces.RealOutput f_SG1_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,350},{120,370}}), iconTransformation(extent={{100,350},{120,370}})));
        RPS.Interfaces.RealOutput f_SG2_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,330},{120,350}}), iconTransformation(extent={{100,330},{120,350}})));
        RPS.Interfaces.RealOutput f_SG1_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,310},{120,330}}), iconTransformation(extent={{100,310},{120,330}})));
        RPS.Interfaces.RealOutput f_SG2_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,290},{120,310}}), iconTransformation(extent={{100,290},{120,310}})));
        RPS.Interfaces.RealOutput f_CTMT_P(start = 0.0, fixed = true) annotation(Placement(transformation(extent={{100,270},{120,290}}), iconTransformation(extent={{100,270},{120,290}})));
        RPS.Interfaces.RealOutput f_SG1_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,250},{120,270}}), iconTransformation(extent={{100,250},{120,270}})));
        RPS.Interfaces.RealOutput f_SG2_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,230},{120,250}}), iconTransformation(extent={{100,230},{120,250}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,210},{120,230}}), iconTransformation(extent={{100,210},{120,230}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,190},{120,210}}), iconTransformation(extent={{100,190},{120,210}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,170},{120,190}}), iconTransformation(extent={{100,170},{120,190}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,150},{120,170}}), iconTransformation(extent={{100,150},{120,170}})));
        RPS.Interfaces.BooleanOutput f_CPC_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,130},{120,150}}), iconTransformation(extent={{100,130},{120,150}})));
        RPS.Interfaces.BooleanOutput f_Module_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,110},{120,130}}), iconTransformation(extent={{100,110},{120,130}})));
        RPS.Interfaces.BooleanOutput f_Channel_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,90},{120,110}}), iconTransformation(extent={{100,90},{120,110}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,70},{120,90}}), iconTransformation(extent={{100,70},{120,90}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,50},{120,70}}), iconTransformation(extent={{100,50},{120,70}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,30},{120,50}}), iconTransformation(extent={{100,30},{120,50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(extent={{100,10},{120,30}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-30},{120,-10}}), iconTransformation(extent={{100,-30},{120,-10}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-70},{120,-50}}), iconTransformation(extent={{100,-70},{120,-50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-90},{120,-70}}), iconTransformation(extent={{100,-90},{120,-70}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-110},{120,-90}}), iconTransformation(extent={{100,-110},{120,-90}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-130},{120,-110}}), iconTransformation(extent={{100,-130},{120,-110}})));
        RPS.Interfaces.BooleanOutput f_VOPT_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-150},{120,-130}}), iconTransformation(extent={{100,-150},{120,-130}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-170},{120,-150}}), iconTransformation(extent={{100,-170},{120,-150}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-190},{120,-170}}), iconTransformation(extent={{100,-190},{120,-170}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-210},{120,-190}}), iconTransformation(extent={{100,-210},{120,-190}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-230},{120,-210}}), iconTransformation(extent={{100,-230},{120,-210}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-250},{120,-230}}), iconTransformation(extent={{100,-250},{120,-230}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-270},{120,-250}}), iconTransformation(extent={{100,-270},{120,-250}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-290},{120,-270}}), iconTransformation(extent={{100,-290},{120,-270}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-310},{120,-290}}), iconTransformation(extent={{100,-310},{120,-290}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-330},{120,-310}}), iconTransformation(extent={{100,-330},{120,-310}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-350},{120,-330}}), iconTransformation(extent={{100,-350},{120,-330}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-370},{120,-350}}), iconTransformation(extent={{100,-370},{120,-350}})));
        RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-390},{120,-370}}), iconTransformation(extent={{100,-390},{120,-370}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-410},{120,-390}}), iconTransformation(extent={{100,-410},{120,-390}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-430},{120,-410}}), iconTransformation(extent={{100,-430},{120,-410}})));
        discrete Integer f_NPWR_LIN_i(start = 0, fixed = true);
        discrete Integer f_NPWR_LOG_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_CPC_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_Module_Error_i(start = 0, fixed = true);
        discrete Integer f_Channel_Error_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_VOPT_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_Byp_Sw_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_NPWR_LIN_i = if pre(f_NPWR_LIN_i) < size(f_NPWR_LIN_at, 1) and f_NPWR_LIN_at[min(pre(f_NPWR_LIN_i) + 1, size(f_NPWR_LIN_at, 1))] <= k then pre(f_NPWR_LIN_i) + 1 else pre(f_NPWR_LIN_i);
          f_NPWR_LIN = f_NPWR_LIN_v[max(f_NPWR_LIN_i, 1)];
          f_NPWR_LOG_i = if pre(f_NPWR_LOG_i) < size(f_NPWR_LOG_at, 1) and f_NPWR_LOG_at[min(pre(f_NPWR_LOG_i) + 1, size(f_NPWR_LOG_at, 1))] <= k then pre(f_NPWR_LOG_i) + 1 else pre(f_NPWR_LOG_i);
          f_NPWR_LOG = f_NPWR_LOG_v[max(f_NPWR_LOG_i, 1)];
          f_PZR_P_i = if pre(f_PZR_P_i) < size(f_PZR_P_at, 1) and f_PZR_P_at[min(pre(f_PZR_P_i) + 1, size(f_PZR_P_at, 1))] <= k then pre(f_PZR_P_i) + 1 else pre(f_PZR_P_i);
          f_PZR_P = f_PZR_P_v[max(f_PZR_P_i, 1)];
          f_SG1_L_i = if pre(f_SG1_L_i) < size(f_SG1_L_at, 1) and f_SG1_L_at[min(pre(f_SG1_L_i) + 1, size(f_SG1_L_at, 1))] <= k then pre(f_SG1_L_i) + 1 else pre(f_SG1_L_i);
          f_SG1_L = f_SG1_L_v[max(f_SG1_L_i, 1)];
          f_SG2_L_i = if pre(f_SG2_L_i) < size(f_SG2_L_at, 1) and f_SG2_L_at[min(pre(f_SG2_L_i) + 1, size(f_SG2_L_at, 1))] <= k then pre(f_SG2_L_i) + 1 else pre(f_SG2_L_i);
          f_SG2_L = f_SG2_L_v[max(f_SG2_L_i, 1)];
          f_SG1_P_i = if pre(f_SG1_P_i) < size(f_SG1_P_at, 1) and f_SG1_P_at[min(pre(f_SG1_P_i) + 1, size(f_SG1_P_at, 1))] <= k then pre(f_SG1_P_i) + 1 else pre(f_SG1_P_i);
          f_SG1_P = f_SG1_P_v[max(f_SG1_P_i, 1)];
          f_SG2_P_i = if pre(f_SG2_P_i) < size(f_SG2_P_at, 1) and f_SG2_P_at[min(pre(f_SG2_P_i) + 1, size(f_SG2_P_at, 1))] <= k then pre(f_SG2_P_i) + 1 else pre(f_SG2_P_i);
          f_SG2_P = f_SG2_P_v[max(f_SG2_P_i, 1)];
          f_CTMT_P_i = if pre(f_CTMT_P_i) < size(f_CTMT_P_at, 1) and f_CTMT_P_at[min(pre(f_CTMT_P_i) + 1, size(f_CTMT_P_at, 1))] <= k then pre(f_CTMT_P_i) + 1 else pre(f_CTMT_P_i);
          f_CTMT_P = f_CTMT_P_v[max(f_CTMT_P_i, 1)];
          f_SG1_F_i = if pre(f_SG1_F_i) < size(f_SG1_F_at, 1) and f_SG1_F_at[min(pre(f_SG1_F_i) + 1, size(f_SG1_F_at, 1))] <= k then pre(f_SG1_F_i) + 1 else pre(f_SG1_F_i);
          f_SG1_F = f_SG1_F_v[max(f_SG1_F_i, 1)];
          f_SG2_F_i = if pre(f_SG2_F_i) < size(f_SG2_F_at, 1) and f_SG2_F_at[min(pre(f_SG2_F_i) + 1, size(f_SG2_F_at, 1))] <= k then pre(f_SG2_F_i) + 1 else pre(f_SG2_F_i);
          f_SG2_F = f_SG2_F_v[max(f_SG2_F_i, 1)];
          f_LPD_HI_Trip_In_i = if pre(f_LPD_HI_Trip_In_i) < size(f_LPD_HI_Trip_In_at, 1) and f_LPD_HI_Trip_In_at[min(pre(f_LPD_HI_Trip_In_i) + 1, size(f_LPD_HI_Trip_In_at, 1))] <= k then pre(f_LPD_HI_Trip_In_i) + 1 else pre(f_LPD_HI_Trip_In_i);
          f_LPD_HI_Trip_In = f_LPD_HI_Trip_In_v[max(f_LPD_HI_Trip_In_i, 1)];
          f_LPD_HI_Pretrip_In_i = if pre(f_LPD_HI_Pretrip_In_i) < size(f_LPD_HI_Pretrip_In_at, 1) and f_LPD_HI_Pretrip_In_at[min(pre(f_LPD_HI_Pretrip_In_i) + 1, size(f_LPD_HI_Pretrip_In_at, 1))] <= k then pre(f_LPD_HI_Pretrip_In_i) + 1 else pre(f_LPD_HI_Pretrip_In_i);
          f_LPD_HI_Pretrip_In = f_LPD_HI_Pretrip_In_v[max(f_LPD_HI_Pretrip_In_i, 1)];
          f_DNBR_LO_Trip_In_i = if pre(f_DNBR_LO_Trip_In_i) < size(f_DNBR_LO_Trip_In_at, 1) and f_DNBR_LO_Trip_In_at[min(pre(f_DNBR_LO_Trip_In_i) + 1, size(f_DNBR_LO_Trip_In_at, 1))] <= k then pre(f_DNBR_LO_Trip_In_i) + 1 else pre(f_DNBR_LO_Trip_In_i);
          f_DNBR_LO_Trip_In = f_DNBR_LO_Trip_In_v[max(f_DNBR_LO_Trip_In_i, 1)];
          f_DNBR_LO_Pretrip_In_i = if pre(f_DNBR_LO_Pretrip_In_i) < size(f_DNBR_LO_Pretrip_In_at, 1) and f_DNBR_LO_Pretrip_In_at[min(pre(f_DNBR_LO_Pretrip_In_i) + 1, size(f_DNBR_LO_Pretrip_In_at, 1))] <= k then pre(f_DNBR_LO_Pretrip_In_i) + 1 else pre(f_DNBR_LO_Pretrip_In_i);
          f_DNBR_LO_Pretrip_In = f_DNBR_LO_Pretrip_In_v[max(f_DNBR_LO_Pretrip_In_i, 1)];
          f_CPC_Link_Error_i = if pre(f_CPC_Link_Error_i) < size(f_CPC_Link_Error_at, 1) and f_CPC_Link_Error_at[min(pre(f_CPC_Link_Error_i) + 1, size(f_CPC_Link_Error_at, 1))] <= k then pre(f_CPC_Link_Error_i) + 1 else pre(f_CPC_Link_Error_i);
          f_CPC_Link_Error = f_CPC_Link_Error_v[max(f_CPC_Link_Error_i, 1)];
          f_Module_Error_i = if pre(f_Module_Error_i) < size(f_Module_Error_at, 1) and f_Module_Error_at[min(pre(f_Module_Error_i) + 1, size(f_Module_Error_at, 1))] <= k then pre(f_Module_Error_i) + 1 else pre(f_Module_Error_i);
          f_Module_Error = f_Module_Error_v[max(f_Module_Error_i, 1)];
          f_Channel_Error_i = if pre(f_Channel_Error_i) < size(f_Channel_Error_at, 1) and f_Channel_Error_at[min(pre(f_Channel_Error_i) + 1, size(f_Channel_Error_at, 1))] <= k then pre(f_Channel_Error_i) + 1 else pre(f_Channel_Error_i);
          f_Channel_Error = f_Channel_Error_v[max(f_Channel_Error_i, 1)];
          f_LOGP_HI_OB_Ini_i = if pre(f_LOGP_HI_OB_Ini_i) < size(f_LOGP_HI_OB_Ini_at, 1) and f_LOGP_HI_OB_Ini_at[min(pre(f_LOGP_HI_OB_Ini_i) + 1, size(f_LOGP_HI_OB_Ini_at, 1))] <= k then pre(f_LOGP_HI_OB_Ini_i) + 1 else pre(f_LOGP_HI_OB_Ini_i);
          f_LOGP_HI_OB_Ini = f_LOGP_HI_OB_Ini_v[max(f_LOGP_HI_OB_Ini_i, 1)];
          f_LPD_HI_OB_Ini_i = if pre(f_LPD_HI_OB_Ini_i) < size(f_LPD_HI_OB_Ini_at, 1) and f_LPD_HI_OB_Ini_at[min(pre(f_LPD_HI_OB_Ini_i) + 1, size(f_LPD_HI_OB_Ini_at, 1))] <= k then pre(f_LPD_HI_OB_Ini_i) + 1 else pre(f_LPD_HI_OB_Ini_i);
          f_LPD_HI_OB_Ini = f_LPD_HI_OB_Ini_v[max(f_LPD_HI_OB_Ini_i, 1)];
          f_DNBR_LO_OB_Ini_i = if pre(f_DNBR_LO_OB_Ini_i) < size(f_DNBR_LO_OB_Ini_at, 1) and f_DNBR_LO_OB_Ini_at[min(pre(f_DNBR_LO_OB_Ini_i) + 1, size(f_DNBR_LO_OB_Ini_at, 1))] <= k then pre(f_DNBR_LO_OB_Ini_i) + 1 else pre(f_DNBR_LO_OB_Ini_i);
          f_DNBR_LO_OB_Ini = f_DNBR_LO_OB_Ini_v[max(f_DNBR_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_OB_Ini_i = if pre(f_PZR_P_LO_OB_Ini_i) < size(f_PZR_P_LO_OB_Ini_at, 1) and f_PZR_P_LO_OB_Ini_at[min(pre(f_PZR_P_LO_OB_Ini_i) + 1, size(f_PZR_P_LO_OB_Ini_at, 1))] <= k then pre(f_PZR_P_LO_OB_Ini_i) + 1 else pre(f_PZR_P_LO_OB_Ini_i);
          f_PZR_P_LO_OB_Ini = f_PZR_P_LO_OB_Ini_v[max(f_PZR_P_LO_OB_Ini_i, 1)];
          f_SG1_P_LO_OB_Ini_i = if pre(f_SG1_P_LO_OB_Ini_i) < size(f_SG1_P_LO_OB_Ini_at, 1) and f_SG1_P_LO_OB_Ini_at[min(pre(f_SG1_P_LO_OB_Ini_i) + 1, size(f_SG1_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_P_LO_OB_Ini_i) + 1 else pre(f_SG1_P_LO_OB_Ini_i);
          f_SG1_P_LO_OB_Ini = f_SG1_P_LO_OB_Ini_v[max(f_SG1_P_LO_OB_Ini_i, 1)];
          f_SG2_P_LO_OB_Ini_i = if pre(f_SG2_P_LO_OB_Ini_i) < size(f_SG2_P_LO_OB_Ini_at, 1) and f_SG2_P_LO_OB_Ini_at[min(pre(f_SG2_P_LO_OB_Ini_i) + 1, size(f_SG2_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_P_LO_OB_Ini_i) + 1 else pre(f_SG2_P_LO_OB_Ini_i);
          f_SG2_P_LO_OB_Ini = f_SG2_P_LO_OB_Ini_v[max(f_SG2_P_LO_OB_Ini_i, 1)];
          f_SG1_F_LO_OB_Ini_i = if pre(f_SG1_F_LO_OB_Ini_i) < size(f_SG1_F_LO_OB_Ini_at, 1) and f_SG1_F_LO_OB_Ini_at[min(pre(f_SG1_F_LO_OB_Ini_i) + 1, size(f_SG1_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_F_LO_OB_Ini_i) + 1 else pre(f_SG1_F_LO_OB_Ini_i);
          f_SG1_F_LO_OB_Ini = f_SG1_F_LO_OB_Ini_v[max(f_SG1_F_LO_OB_Ini_i, 1)];
          f_SG2_F_LO_OB_Ini_i = if pre(f_SG2_F_LO_OB_Ini_i) < size(f_SG2_F_LO_OB_Ini_at, 1) and f_SG2_F_LO_OB_Ini_at[min(pre(f_SG2_F_LO_OB_Ini_i) + 1, size(f_SG2_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_F_LO_OB_Ini_i) + 1 else pre(f_SG2_F_LO_OB_Ini_i);
          f_SG2_F_LO_OB_Ini = f_SG2_F_LO_OB_Ini_v[max(f_SG2_F_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_SP_Reset_i = if pre(f_PZR_P_LO_SP_Reset_i) < size(f_PZR_P_LO_SP_Reset_at, 1) and f_PZR_P_LO_SP_Reset_at[min(pre(f_PZR_P_LO_SP_Reset_i) + 1, size(f_PZR_P_LO_SP_Reset_at, 1))] <= k then pre(f_PZR_P_LO_SP_Reset_i) + 1 else pre(f_PZR_P_LO_SP_Reset_i);
          f_PZR_P_LO_SP_Reset = f_PZR_P_LO_SP_Reset_v[max(f_PZR_P_LO_SP_Reset_i, 1)];
          f_SG1_P_LO_SP_Reset_i = if pre(f_SG1_P_LO_SP_Reset_i) < size(f_SG1_P_LO_SP_Reset_at, 1) and f_SG1_P_LO_SP_Reset_at[min(pre(f_SG1_P_LO_SP_Reset_i) + 1, size(f_SG1_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG1_P_LO_SP_Reset_i) + 1 else pre(f_SG1_P_LO_SP_Reset_i);
          f_SG1_P_LO_SP_Reset = f_SG1_P_LO_SP_Reset_v[max(f_SG1_P_LO_SP_Reset_i, 1)];
          f_SG2_P_LO_SP_Reset_i = if pre(f_SG2_P_LO_SP_Reset_i) < size(f_SG2_P_LO_SP_Reset_at, 1) and f_SG2_P_LO_SP_Reset_at[min(pre(f_SG2_P_LO_SP_Reset_i) + 1, size(f_SG2_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG2_P_LO_SP_Reset_i) + 1 else pre(f_SG2_P_LO_SP_Reset_i);
          f_SG2_P_LO_SP_Reset = f_SG2_P_LO_SP_Reset_v[max(f_SG2_P_LO_SP_Reset_i, 1)];
          f_VOPT_Byp_Sw_i = if pre(f_VOPT_Byp_Sw_i) < size(f_VOPT_Byp_Sw_at, 1) and f_VOPT_Byp_Sw_at[min(pre(f_VOPT_Byp_Sw_i) + 1, size(f_VOPT_Byp_Sw_at, 1))] <= k then pre(f_VOPT_Byp_Sw_i) + 1 else pre(f_VOPT_Byp_Sw_i);
          f_VOPT_Byp_Sw = f_VOPT_Byp_Sw_v[max(f_VOPT_Byp_Sw_i, 1)];
          f_LOGP_HI_Byp_Sw_i = if pre(f_LOGP_HI_Byp_Sw_i) < size(f_LOGP_HI_Byp_Sw_at, 1) and f_LOGP_HI_Byp_Sw_at[min(pre(f_LOGP_HI_Byp_Sw_i) + 1, size(f_LOGP_HI_Byp_Sw_at, 1))] <= k then pre(f_LOGP_HI_Byp_Sw_i) + 1 else pre(f_LOGP_HI_Byp_Sw_i);
          f_LOGP_HI_Byp_Sw = f_LOGP_HI_Byp_Sw_v[max(f_LOGP_HI_Byp_Sw_i, 1)];
          f_LPD_HI_Byp_Sw_i = if pre(f_LPD_HI_Byp_Sw_i) < size(f_LPD_HI_Byp_Sw_at, 1) and f_LPD_HI_Byp_Sw_at[min(pre(f_LPD_HI_Byp_Sw_i) + 1, size(f_LPD_HI_Byp_Sw_at, 1))] <= k then pre(f_LPD_HI_Byp_Sw_i) + 1 else pre(f_LPD_HI_Byp_Sw_i);
          f_LPD_HI_Byp_Sw = f_LPD_HI_Byp_Sw_v[max(f_LPD_HI_Byp_Sw_i, 1)];
          f_DNBR_LO_Byp_Sw_i = if pre(f_DNBR_LO_Byp_Sw_i) < size(f_DNBR_LO_Byp_Sw_at, 1) and f_DNBR_LO_Byp_Sw_at[min(pre(f_DNBR_LO_Byp_Sw_i) + 1, size(f_DNBR_LO_Byp_Sw_at, 1))] <= k then pre(f_DNBR_LO_Byp_Sw_i) + 1 else pre(f_DNBR_LO_Byp_Sw_i);
          f_DNBR_LO_Byp_Sw = f_DNBR_LO_Byp_Sw_v[max(f_DNBR_LO_Byp_Sw_i, 1)];
          f_PZR_P_HI_Byp_Sw_i = if pre(f_PZR_P_HI_Byp_Sw_i) < size(f_PZR_P_HI_Byp_Sw_at, 1) and f_PZR_P_HI_Byp_Sw_at[min(pre(f_PZR_P_HI_Byp_Sw_i) + 1, size(f_PZR_P_HI_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_HI_Byp_Sw_i) + 1 else pre(f_PZR_P_HI_Byp_Sw_i);
          f_PZR_P_HI_Byp_Sw = f_PZR_P_HI_Byp_Sw_v[max(f_PZR_P_HI_Byp_Sw_i, 1)];
          f_PZR_P_LO_Byp_Sw_i = if pre(f_PZR_P_LO_Byp_Sw_i) < size(f_PZR_P_LO_Byp_Sw_at, 1) and f_PZR_P_LO_Byp_Sw_at[min(pre(f_PZR_P_LO_Byp_Sw_i) + 1, size(f_PZR_P_LO_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_LO_Byp_Sw_i) + 1 else pre(f_PZR_P_LO_Byp_Sw_i);
          f_PZR_P_LO_Byp_Sw = f_PZR_P_LO_Byp_Sw_v[max(f_PZR_P_LO_Byp_Sw_i, 1)];
          f_SG1_L_LO_Byp_Sw_i = if pre(f_SG1_L_LO_Byp_Sw_i) < size(f_SG1_L_LO_Byp_Sw_at, 1) and f_SG1_L_LO_Byp_Sw_at[min(pre(f_SG1_L_LO_Byp_Sw_i) + 1, size(f_SG1_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_LO_Byp_Sw_i) + 1 else pre(f_SG1_L_LO_Byp_Sw_i);
          f_SG1_L_LO_Byp_Sw = f_SG1_L_LO_Byp_Sw_v[max(f_SG1_L_LO_Byp_Sw_i, 1)];
          f_SG2_L_LO_Byp_Sw_i = if pre(f_SG2_L_LO_Byp_Sw_i) < size(f_SG2_L_LO_Byp_Sw_at, 1) and f_SG2_L_LO_Byp_Sw_at[min(pre(f_SG2_L_LO_Byp_Sw_i) + 1, size(f_SG2_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_LO_Byp_Sw_i) + 1 else pre(f_SG2_L_LO_Byp_Sw_i);
          f_SG2_L_LO_Byp_Sw = f_SG2_L_LO_Byp_Sw_v[max(f_SG2_L_LO_Byp_Sw_i, 1)];
          f_SG1_L_HI_Byp_Sw_i = if pre(f_SG1_L_HI_Byp_Sw_i) < size(f_SG1_L_HI_Byp_Sw_at, 1) and f_SG1_L_HI_Byp_Sw_at[min(pre(f_SG1_L_HI_Byp_Sw_i) + 1, size(f_SG1_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_HI_Byp_Sw_i) + 1 else pre(f_SG1_L_HI_Byp_Sw_i);
          f_SG1_L_HI_Byp_Sw = f_SG1_L_HI_Byp_Sw_v[max(f_SG1_L_HI_Byp_Sw_i, 1)];
          f_SG2_L_HI_Byp_Sw_i = if pre(f_SG2_L_HI_Byp_Sw_i) < size(f_SG2_L_HI_Byp_Sw_at, 1) and f_SG2_L_HI_Byp_Sw_at[min(pre(f_SG2_L_HI_Byp_Sw_i) + 1, size(f_SG2_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_HI_Byp_Sw_i) + 1 else pre(f_SG2_L_HI_Byp_Sw_i);
          f_SG2_L_HI_Byp_Sw = f_SG2_L_HI_Byp_Sw_v[max(f_SG2_L_HI_Byp_Sw_i, 1)];
          f_SG1_P_LO_Byp_Sw_i = if pre(f_SG1_P_LO_Byp_Sw_i) < size(f_SG1_P_LO_Byp_Sw_at, 1) and f_SG1_P_LO_Byp_Sw_at[min(pre(f_SG1_P_LO_Byp_Sw_i) + 1, size(f_SG1_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_P_LO_Byp_Sw_i) + 1 else pre(f_SG1_P_LO_Byp_Sw_i);
          f_SG1_P_LO_Byp_Sw = f_SG1_P_LO_Byp_Sw_v[max(f_SG1_P_LO_Byp_Sw_i, 1)];
          f_SG2_P_LO_Byp_Sw_i = if pre(f_SG2_P_LO_Byp_Sw_i) < size(f_SG2_P_LO_Byp_Sw_at, 1) and f_SG2_P_LO_Byp_Sw_at[min(pre(f_SG2_P_LO_Byp_Sw_i) + 1, size(f_SG2_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_P_LO_Byp_Sw_i) + 1 else pre(f_SG2_P_LO_Byp_Sw_i);
          f_SG2_P_LO_Byp_Sw = f_SG2_P_LO_Byp_Sw_v[max(f_SG2_P_LO_Byp_Sw_i, 1)];
          f_CTMT_P_HI_Byp_Sw_i = if pre(f_CTMT_P_HI_Byp_Sw_i) < size(f_CTMT_P_HI_Byp_Sw_at, 1) and f_CTMT_P_HI_Byp_Sw_at[min(pre(f_CTMT_P_HI_Byp_Sw_i) + 1, size(f_CTMT_P_HI_Byp_Sw_at, 1))] <= k then pre(f_CTMT_P_HI_Byp_Sw_i) + 1 else pre(f_CTMT_P_HI_Byp_Sw_i);
          f_CTMT_P_HI_Byp_Sw = f_CTMT_P_HI_Byp_Sw_v[max(f_CTMT_P_HI_Byp_Sw_i, 1)];
          f_SG1_F_LO_Byp_Sw_i = if pre(f_SG1_F_LO_Byp_Sw_i) < size(f_SG1_F_LO_Byp_Sw_at, 1) and f_SG1_F_LO_Byp_Sw_at[min(pre(f_SG1_F_LO_Byp_Sw_i) + 1, size(f_SG1_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_F_LO_Byp_Sw_i) + 1 else pre(f_SG1_F_LO_Byp_Sw_i);
          f_SG1_F_LO_Byp_Sw = f_SG1_F_LO_Byp_Sw_v[max(f_SG1_F_LO_Byp_Sw_i, 1)];
          f_SG2_F_LO_Byp_Sw_i = if pre(f_SG2_F_LO_Byp_Sw_i) < size(f_SG2_F_LO_Byp_Sw_at, 1) and f_SG2_F_LO_Byp_Sw_at[min(pre(f_SG2_F_LO_Byp_Sw_i) + 1, size(f_SG2_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_F_LO_Byp_Sw_i) + 1 else pre(f_SG2_F_LO_Byp_Sw_i);
          f_SG2_F_LO_Byp_Sw = f_SG2_F_LO_Byp_Sw_v[max(f_SG2_F_LO_Byp_Sw_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-450},{100,450}}), graphics={Rectangle(extent={{-100,450},{100,-450}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,484},{160,456}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,448},{96,432}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,428},{96,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,408},{96,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,388},{96,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,368},{96,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,348},{96,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,328},{96,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,308},{96,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,288},{96,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,268},{96,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,248},{96,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,228},{96,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,208},{96,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,188},{96,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,168},{96,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,148},{96,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,128},{96,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,108},{96,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,88},{96,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-72},{96,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-92},{96,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-112},{96,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-132},{96,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-152},{96,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-172},{96,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-192},{96,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-212},{96,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-232},{96,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-252},{96,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-272},{96,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-292},{96,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-312},{96,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-332},{96,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-352},{96,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-372},{96,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-392},{96,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-412},{96,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end PzrPressureExcursion_Stimulus;

      block CooldownManualReset_Stimulus "Inputs of BP scenario cooldown_manual_reset (5_simulation/scenarios/cooldown_manual_reset.csv), one value per scan"
        parameter Integer f_NPWR_LIN_at[:] = {0} "Increasing scans at which f_NPWR_LIN takes a new value; the first is 0";
        parameter Real f_NPWR_LIN_v[size(f_NPWR_LIN_at, 1)] = {100.0} "Value of f_NPWR_LIN from each of those scans on";
        parameter Integer f_NPWR_LOG_at[:] = {0} "Increasing scans at which f_NPWR_LOG takes a new value; the first is 0";
        parameter Real f_NPWR_LOG_v[size(f_NPWR_LOG_at, 1)] = {100.0} "Value of f_NPWR_LOG from each of those scans on";
        parameter Integer f_PZR_P_at[:] = {0, 10, 20, 30, 40, 50, 60, 70, 80, 90, 100, 110, 120, 130, 140} "Increasing scans at which f_PZR_P takes a new value; the first is 0";
        parameter Real f_PZR_P_v[size(f_PZR_P_at, 1)] = {2250.0, 1900.0, 1760.0, 1620.0, 1480.0, 1340.0, 1200.0, 1060.0, 920.0, 780.0, 640.0, 500.0, 390.0, 200.0, 450.0} "Value of f_PZR_P from each of those scans on";
        parameter Integer f_SG1_L_at[:] = {0} "Increasing scans at which f_SG1_L takes a new value; the first is 0";
        parameter Real f_SG1_L_v[size(f_SG1_L_at, 1)] = {50.0} "Value of f_SG1_L from each of those scans on";
        parameter Integer f_SG2_L_at[:] = {0} "Increasing scans at which f_SG2_L takes a new value; the first is 0";
        parameter Real f_SG2_L_v[size(f_SG2_L_at, 1)] = {50.0} "Value of f_SG2_L from each of those scans on";
        parameter Integer f_SG1_P_at[:] = {0} "Increasing scans at which f_SG1_P takes a new value; the first is 0";
        parameter Real f_SG1_P_v[size(f_SG1_P_at, 1)] = {1000.0} "Value of f_SG1_P from each of those scans on";
        parameter Integer f_SG2_P_at[:] = {0} "Increasing scans at which f_SG2_P takes a new value; the first is 0";
        parameter Real f_SG2_P_v[size(f_SG2_P_at, 1)] = {1000.0} "Value of f_SG2_P from each of those scans on";
        parameter Integer f_CTMT_P_at[:] = {0} "Increasing scans at which f_CTMT_P takes a new value; the first is 0";
        parameter Real f_CTMT_P_v[size(f_CTMT_P_at, 1)] = {0.0} "Value of f_CTMT_P from each of those scans on";
        parameter Integer f_SG1_F_at[:] = {0} "Increasing scans at which f_SG1_F takes a new value; the first is 0";
        parameter Real f_SG1_F_v[size(f_SG1_F_at, 1)] = {100.0} "Value of f_SG1_F from each of those scans on";
        parameter Integer f_SG2_F_at[:] = {0} "Increasing scans at which f_SG2_F takes a new value; the first is 0";
        parameter Real f_SG2_F_v[size(f_SG2_F_at, 1)] = {100.0} "Value of f_SG2_F from each of those scans on";
        parameter Integer f_LPD_HI_Trip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Trip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Trip_In_v[size(f_LPD_HI_Trip_In_at, 1)] = {true} "Value of f_LPD_HI_Trip_In from each of those scans on";
        parameter Integer f_LPD_HI_Pretrip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Pretrip_In_v[size(f_LPD_HI_Pretrip_In_at, 1)] = {true} "Value of f_LPD_HI_Pretrip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Trip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Trip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Trip_In_v[size(f_DNBR_LO_Trip_In_at, 1)] = {true} "Value of f_DNBR_LO_Trip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Pretrip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Pretrip_In_v[size(f_DNBR_LO_Pretrip_In_at, 1)] = {true} "Value of f_DNBR_LO_Pretrip_In from each of those scans on";
        parameter Integer f_CPC_Link_Error_at[:] = {0} "Increasing scans at which f_CPC_Link_Error takes a new value; the first is 0";
        parameter Boolean f_CPC_Link_Error_v[size(f_CPC_Link_Error_at, 1)] = {false} "Value of f_CPC_Link_Error from each of those scans on";
        parameter Integer f_Module_Error_at[:] = {0} "Increasing scans at which f_Module_Error takes a new value; the first is 0";
        parameter Boolean f_Module_Error_v[size(f_Module_Error_at, 1)] = {false} "Value of f_Module_Error from each of those scans on";
        parameter Integer f_Channel_Error_at[:] = {0} "Increasing scans at which f_Channel_Error takes a new value; the first is 0";
        parameter Boolean f_Channel_Error_v[size(f_Channel_Error_at, 1)] = {false} "Value of f_Channel_Error from each of those scans on";
        parameter Integer f_LOGP_HI_OB_Ini_at[:] = {0, 1, 2} "Increasing scans at which f_LOGP_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_OB_Ini_v[size(f_LOGP_HI_OB_Ini_at, 1)] = {false, true, false} "Value of f_LOGP_HI_OB_Ini from each of those scans on";
        parameter Integer f_LPD_HI_OB_Ini_at[:] = {0} "Increasing scans at which f_LPD_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_OB_Ini_v[size(f_LPD_HI_OB_Ini_at, 1)] = {false} "Value of f_LPD_HI_OB_Ini from each of those scans on";
        parameter Integer f_DNBR_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_DNBR_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_OB_Ini_v[size(f_DNBR_LO_OB_Ini_at, 1)] = {false} "Value of f_DNBR_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_OB_Ini_at[:] = {0, 122, 123} "Increasing scans at which f_PZR_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_OB_Ini_v[size(f_PZR_P_LO_OB_Ini_at, 1)] = {false, true, false} "Value of f_PZR_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_OB_Ini_v[size(f_SG1_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_OB_Ini_v[size(f_SG2_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_OB_Ini_v[size(f_SG1_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_OB_Ini_v[size(f_SG2_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_SP_Reset_at[:] = {0, 12, 13, 22, 23, 32, 33, 42, 43, 52, 53, 62, 63, 72, 73, 82, 83, 92, 93, 102, 103, 112, 113} "Increasing scans at which f_PZR_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_SP_Reset_v[size(f_PZR_P_LO_SP_Reset_at, 1)] = {false, true, false, true, false, true, false, true, false, true, false, true, false, true, false, true, false, true, false, true, false, true, false} "Value of f_PZR_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG1_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG1_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_SP_Reset_v[size(f_SG1_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG1_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG2_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG2_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_SP_Reset_v[size(f_SG2_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG2_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_VOPT_Byp_Sw_at[:] = {0} "Increasing scans at which f_VOPT_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_VOPT_Byp_Sw_v[size(f_VOPT_Byp_Sw_at, 1)] = {false} "Value of f_VOPT_Byp_Sw from each of those scans on";
        parameter Integer f_LOGP_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LOGP_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_Byp_Sw_v[size(f_LOGP_HI_Byp_Sw_at, 1)] = {false} "Value of f_LOGP_HI_Byp_Sw from each of those scans on";
        parameter Integer f_LPD_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LPD_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Byp_Sw_v[size(f_LPD_HI_Byp_Sw_at, 1)] = {false} "Value of f_LPD_HI_Byp_Sw from each of those scans on";
        parameter Integer f_DNBR_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_DNBR_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Byp_Sw_v[size(f_DNBR_LO_Byp_Sw_at, 1)] = {false} "Value of f_DNBR_LO_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_HI_Byp_Sw_v[size(f_PZR_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_Byp_Sw_v[size(f_PZR_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_LO_Byp_Sw_v[size(f_SG1_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_LO_Byp_Sw_v[size(f_SG2_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_HI_Byp_Sw_v[size(f_SG1_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_HI_Byp_Sw_v[size(f_SG2_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_Byp_Sw_v[size(f_SG1_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_Byp_Sw_v[size(f_SG2_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_CTMT_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_CTMT_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_CTMT_P_HI_Byp_Sw_v[size(f_CTMT_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_CTMT_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_Byp_Sw_v[size(f_SG1_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_F_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_Byp_Sw_v[size(f_SG2_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_F_LO_Byp_Sw from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.RealOutput f_NPWR_LIN(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,410},{120,430}}), iconTransformation(extent={{100,410},{120,430}})));
        RPS.Interfaces.RealOutput f_NPWR_LOG(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,390},{120,410}}), iconTransformation(extent={{100,390},{120,410}})));
        RPS.Interfaces.RealOutput f_PZR_P(start = 2250.0, fixed = true) annotation(Placement(transformation(extent={{100,370},{120,390}}), iconTransformation(extent={{100,370},{120,390}})));
        RPS.Interfaces.RealOutput f_SG1_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,350},{120,370}}), iconTransformation(extent={{100,350},{120,370}})));
        RPS.Interfaces.RealOutput f_SG2_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,330},{120,350}}), iconTransformation(extent={{100,330},{120,350}})));
        RPS.Interfaces.RealOutput f_SG1_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,310},{120,330}}), iconTransformation(extent={{100,310},{120,330}})));
        RPS.Interfaces.RealOutput f_SG2_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,290},{120,310}}), iconTransformation(extent={{100,290},{120,310}})));
        RPS.Interfaces.RealOutput f_CTMT_P(start = 0.0, fixed = true) annotation(Placement(transformation(extent={{100,270},{120,290}}), iconTransformation(extent={{100,270},{120,290}})));
        RPS.Interfaces.RealOutput f_SG1_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,250},{120,270}}), iconTransformation(extent={{100,250},{120,270}})));
        RPS.Interfaces.RealOutput f_SG2_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,230},{120,250}}), iconTransformation(extent={{100,230},{120,250}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,210},{120,230}}), iconTransformation(extent={{100,210},{120,230}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,190},{120,210}}), iconTransformation(extent={{100,190},{120,210}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,170},{120,190}}), iconTransformation(extent={{100,170},{120,190}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,150},{120,170}}), iconTransformation(extent={{100,150},{120,170}})));
        RPS.Interfaces.BooleanOutput f_CPC_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,130},{120,150}}), iconTransformation(extent={{100,130},{120,150}})));
        RPS.Interfaces.BooleanOutput f_Module_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,110},{120,130}}), iconTransformation(extent={{100,110},{120,130}})));
        RPS.Interfaces.BooleanOutput f_Channel_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,90},{120,110}}), iconTransformation(extent={{100,90},{120,110}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,70},{120,90}}), iconTransformation(extent={{100,70},{120,90}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,50},{120,70}}), iconTransformation(extent={{100,50},{120,70}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,30},{120,50}}), iconTransformation(extent={{100,30},{120,50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(extent={{100,10},{120,30}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-30},{120,-10}}), iconTransformation(extent={{100,-30},{120,-10}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-70},{120,-50}}), iconTransformation(extent={{100,-70},{120,-50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-90},{120,-70}}), iconTransformation(extent={{100,-90},{120,-70}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-110},{120,-90}}), iconTransformation(extent={{100,-110},{120,-90}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-130},{120,-110}}), iconTransformation(extent={{100,-130},{120,-110}})));
        RPS.Interfaces.BooleanOutput f_VOPT_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-150},{120,-130}}), iconTransformation(extent={{100,-150},{120,-130}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-170},{120,-150}}), iconTransformation(extent={{100,-170},{120,-150}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-190},{120,-170}}), iconTransformation(extent={{100,-190},{120,-170}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-210},{120,-190}}), iconTransformation(extent={{100,-210},{120,-190}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-230},{120,-210}}), iconTransformation(extent={{100,-230},{120,-210}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-250},{120,-230}}), iconTransformation(extent={{100,-250},{120,-230}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-270},{120,-250}}), iconTransformation(extent={{100,-270},{120,-250}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-290},{120,-270}}), iconTransformation(extent={{100,-290},{120,-270}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-310},{120,-290}}), iconTransformation(extent={{100,-310},{120,-290}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-330},{120,-310}}), iconTransformation(extent={{100,-330},{120,-310}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-350},{120,-330}}), iconTransformation(extent={{100,-350},{120,-330}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-370},{120,-350}}), iconTransformation(extent={{100,-370},{120,-350}})));
        RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-390},{120,-370}}), iconTransformation(extent={{100,-390},{120,-370}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-410},{120,-390}}), iconTransformation(extent={{100,-410},{120,-390}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-430},{120,-410}}), iconTransformation(extent={{100,-430},{120,-410}})));
        discrete Integer f_NPWR_LIN_i(start = 0, fixed = true);
        discrete Integer f_NPWR_LOG_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_CPC_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_Module_Error_i(start = 0, fixed = true);
        discrete Integer f_Channel_Error_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_VOPT_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_Byp_Sw_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_NPWR_LIN_i = if pre(f_NPWR_LIN_i) < size(f_NPWR_LIN_at, 1) and f_NPWR_LIN_at[min(pre(f_NPWR_LIN_i) + 1, size(f_NPWR_LIN_at, 1))] <= k then pre(f_NPWR_LIN_i) + 1 else pre(f_NPWR_LIN_i);
          f_NPWR_LIN = f_NPWR_LIN_v[max(f_NPWR_LIN_i, 1)];
          f_NPWR_LOG_i = if pre(f_NPWR_LOG_i) < size(f_NPWR_LOG_at, 1) and f_NPWR_LOG_at[min(pre(f_NPWR_LOG_i) + 1, size(f_NPWR_LOG_at, 1))] <= k then pre(f_NPWR_LOG_i) + 1 else pre(f_NPWR_LOG_i);
          f_NPWR_LOG = f_NPWR_LOG_v[max(f_NPWR_LOG_i, 1)];
          f_PZR_P_i = if pre(f_PZR_P_i) < size(f_PZR_P_at, 1) and f_PZR_P_at[min(pre(f_PZR_P_i) + 1, size(f_PZR_P_at, 1))] <= k then pre(f_PZR_P_i) + 1 else pre(f_PZR_P_i);
          f_PZR_P = f_PZR_P_v[max(f_PZR_P_i, 1)];
          f_SG1_L_i = if pre(f_SG1_L_i) < size(f_SG1_L_at, 1) and f_SG1_L_at[min(pre(f_SG1_L_i) + 1, size(f_SG1_L_at, 1))] <= k then pre(f_SG1_L_i) + 1 else pre(f_SG1_L_i);
          f_SG1_L = f_SG1_L_v[max(f_SG1_L_i, 1)];
          f_SG2_L_i = if pre(f_SG2_L_i) < size(f_SG2_L_at, 1) and f_SG2_L_at[min(pre(f_SG2_L_i) + 1, size(f_SG2_L_at, 1))] <= k then pre(f_SG2_L_i) + 1 else pre(f_SG2_L_i);
          f_SG2_L = f_SG2_L_v[max(f_SG2_L_i, 1)];
          f_SG1_P_i = if pre(f_SG1_P_i) < size(f_SG1_P_at, 1) and f_SG1_P_at[min(pre(f_SG1_P_i) + 1, size(f_SG1_P_at, 1))] <= k then pre(f_SG1_P_i) + 1 else pre(f_SG1_P_i);
          f_SG1_P = f_SG1_P_v[max(f_SG1_P_i, 1)];
          f_SG2_P_i = if pre(f_SG2_P_i) < size(f_SG2_P_at, 1) and f_SG2_P_at[min(pre(f_SG2_P_i) + 1, size(f_SG2_P_at, 1))] <= k then pre(f_SG2_P_i) + 1 else pre(f_SG2_P_i);
          f_SG2_P = f_SG2_P_v[max(f_SG2_P_i, 1)];
          f_CTMT_P_i = if pre(f_CTMT_P_i) < size(f_CTMT_P_at, 1) and f_CTMT_P_at[min(pre(f_CTMT_P_i) + 1, size(f_CTMT_P_at, 1))] <= k then pre(f_CTMT_P_i) + 1 else pre(f_CTMT_P_i);
          f_CTMT_P = f_CTMT_P_v[max(f_CTMT_P_i, 1)];
          f_SG1_F_i = if pre(f_SG1_F_i) < size(f_SG1_F_at, 1) and f_SG1_F_at[min(pre(f_SG1_F_i) + 1, size(f_SG1_F_at, 1))] <= k then pre(f_SG1_F_i) + 1 else pre(f_SG1_F_i);
          f_SG1_F = f_SG1_F_v[max(f_SG1_F_i, 1)];
          f_SG2_F_i = if pre(f_SG2_F_i) < size(f_SG2_F_at, 1) and f_SG2_F_at[min(pre(f_SG2_F_i) + 1, size(f_SG2_F_at, 1))] <= k then pre(f_SG2_F_i) + 1 else pre(f_SG2_F_i);
          f_SG2_F = f_SG2_F_v[max(f_SG2_F_i, 1)];
          f_LPD_HI_Trip_In_i = if pre(f_LPD_HI_Trip_In_i) < size(f_LPD_HI_Trip_In_at, 1) and f_LPD_HI_Trip_In_at[min(pre(f_LPD_HI_Trip_In_i) + 1, size(f_LPD_HI_Trip_In_at, 1))] <= k then pre(f_LPD_HI_Trip_In_i) + 1 else pre(f_LPD_HI_Trip_In_i);
          f_LPD_HI_Trip_In = f_LPD_HI_Trip_In_v[max(f_LPD_HI_Trip_In_i, 1)];
          f_LPD_HI_Pretrip_In_i = if pre(f_LPD_HI_Pretrip_In_i) < size(f_LPD_HI_Pretrip_In_at, 1) and f_LPD_HI_Pretrip_In_at[min(pre(f_LPD_HI_Pretrip_In_i) + 1, size(f_LPD_HI_Pretrip_In_at, 1))] <= k then pre(f_LPD_HI_Pretrip_In_i) + 1 else pre(f_LPD_HI_Pretrip_In_i);
          f_LPD_HI_Pretrip_In = f_LPD_HI_Pretrip_In_v[max(f_LPD_HI_Pretrip_In_i, 1)];
          f_DNBR_LO_Trip_In_i = if pre(f_DNBR_LO_Trip_In_i) < size(f_DNBR_LO_Trip_In_at, 1) and f_DNBR_LO_Trip_In_at[min(pre(f_DNBR_LO_Trip_In_i) + 1, size(f_DNBR_LO_Trip_In_at, 1))] <= k then pre(f_DNBR_LO_Trip_In_i) + 1 else pre(f_DNBR_LO_Trip_In_i);
          f_DNBR_LO_Trip_In = f_DNBR_LO_Trip_In_v[max(f_DNBR_LO_Trip_In_i, 1)];
          f_DNBR_LO_Pretrip_In_i = if pre(f_DNBR_LO_Pretrip_In_i) < size(f_DNBR_LO_Pretrip_In_at, 1) and f_DNBR_LO_Pretrip_In_at[min(pre(f_DNBR_LO_Pretrip_In_i) + 1, size(f_DNBR_LO_Pretrip_In_at, 1))] <= k then pre(f_DNBR_LO_Pretrip_In_i) + 1 else pre(f_DNBR_LO_Pretrip_In_i);
          f_DNBR_LO_Pretrip_In = f_DNBR_LO_Pretrip_In_v[max(f_DNBR_LO_Pretrip_In_i, 1)];
          f_CPC_Link_Error_i = if pre(f_CPC_Link_Error_i) < size(f_CPC_Link_Error_at, 1) and f_CPC_Link_Error_at[min(pre(f_CPC_Link_Error_i) + 1, size(f_CPC_Link_Error_at, 1))] <= k then pre(f_CPC_Link_Error_i) + 1 else pre(f_CPC_Link_Error_i);
          f_CPC_Link_Error = f_CPC_Link_Error_v[max(f_CPC_Link_Error_i, 1)];
          f_Module_Error_i = if pre(f_Module_Error_i) < size(f_Module_Error_at, 1) and f_Module_Error_at[min(pre(f_Module_Error_i) + 1, size(f_Module_Error_at, 1))] <= k then pre(f_Module_Error_i) + 1 else pre(f_Module_Error_i);
          f_Module_Error = f_Module_Error_v[max(f_Module_Error_i, 1)];
          f_Channel_Error_i = if pre(f_Channel_Error_i) < size(f_Channel_Error_at, 1) and f_Channel_Error_at[min(pre(f_Channel_Error_i) + 1, size(f_Channel_Error_at, 1))] <= k then pre(f_Channel_Error_i) + 1 else pre(f_Channel_Error_i);
          f_Channel_Error = f_Channel_Error_v[max(f_Channel_Error_i, 1)];
          f_LOGP_HI_OB_Ini_i = if pre(f_LOGP_HI_OB_Ini_i) < size(f_LOGP_HI_OB_Ini_at, 1) and f_LOGP_HI_OB_Ini_at[min(pre(f_LOGP_HI_OB_Ini_i) + 1, size(f_LOGP_HI_OB_Ini_at, 1))] <= k then pre(f_LOGP_HI_OB_Ini_i) + 1 else pre(f_LOGP_HI_OB_Ini_i);
          f_LOGP_HI_OB_Ini = f_LOGP_HI_OB_Ini_v[max(f_LOGP_HI_OB_Ini_i, 1)];
          f_LPD_HI_OB_Ini_i = if pre(f_LPD_HI_OB_Ini_i) < size(f_LPD_HI_OB_Ini_at, 1) and f_LPD_HI_OB_Ini_at[min(pre(f_LPD_HI_OB_Ini_i) + 1, size(f_LPD_HI_OB_Ini_at, 1))] <= k then pre(f_LPD_HI_OB_Ini_i) + 1 else pre(f_LPD_HI_OB_Ini_i);
          f_LPD_HI_OB_Ini = f_LPD_HI_OB_Ini_v[max(f_LPD_HI_OB_Ini_i, 1)];
          f_DNBR_LO_OB_Ini_i = if pre(f_DNBR_LO_OB_Ini_i) < size(f_DNBR_LO_OB_Ini_at, 1) and f_DNBR_LO_OB_Ini_at[min(pre(f_DNBR_LO_OB_Ini_i) + 1, size(f_DNBR_LO_OB_Ini_at, 1))] <= k then pre(f_DNBR_LO_OB_Ini_i) + 1 else pre(f_DNBR_LO_OB_Ini_i);
          f_DNBR_LO_OB_Ini = f_DNBR_LO_OB_Ini_v[max(f_DNBR_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_OB_Ini_i = if pre(f_PZR_P_LO_OB_Ini_i) < size(f_PZR_P_LO_OB_Ini_at, 1) and f_PZR_P_LO_OB_Ini_at[min(pre(f_PZR_P_LO_OB_Ini_i) + 1, size(f_PZR_P_LO_OB_Ini_at, 1))] <= k then pre(f_PZR_P_LO_OB_Ini_i) + 1 else pre(f_PZR_P_LO_OB_Ini_i);
          f_PZR_P_LO_OB_Ini = f_PZR_P_LO_OB_Ini_v[max(f_PZR_P_LO_OB_Ini_i, 1)];
          f_SG1_P_LO_OB_Ini_i = if pre(f_SG1_P_LO_OB_Ini_i) < size(f_SG1_P_LO_OB_Ini_at, 1) and f_SG1_P_LO_OB_Ini_at[min(pre(f_SG1_P_LO_OB_Ini_i) + 1, size(f_SG1_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_P_LO_OB_Ini_i) + 1 else pre(f_SG1_P_LO_OB_Ini_i);
          f_SG1_P_LO_OB_Ini = f_SG1_P_LO_OB_Ini_v[max(f_SG1_P_LO_OB_Ini_i, 1)];
          f_SG2_P_LO_OB_Ini_i = if pre(f_SG2_P_LO_OB_Ini_i) < size(f_SG2_P_LO_OB_Ini_at, 1) and f_SG2_P_LO_OB_Ini_at[min(pre(f_SG2_P_LO_OB_Ini_i) + 1, size(f_SG2_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_P_LO_OB_Ini_i) + 1 else pre(f_SG2_P_LO_OB_Ini_i);
          f_SG2_P_LO_OB_Ini = f_SG2_P_LO_OB_Ini_v[max(f_SG2_P_LO_OB_Ini_i, 1)];
          f_SG1_F_LO_OB_Ini_i = if pre(f_SG1_F_LO_OB_Ini_i) < size(f_SG1_F_LO_OB_Ini_at, 1) and f_SG1_F_LO_OB_Ini_at[min(pre(f_SG1_F_LO_OB_Ini_i) + 1, size(f_SG1_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_F_LO_OB_Ini_i) + 1 else pre(f_SG1_F_LO_OB_Ini_i);
          f_SG1_F_LO_OB_Ini = f_SG1_F_LO_OB_Ini_v[max(f_SG1_F_LO_OB_Ini_i, 1)];
          f_SG2_F_LO_OB_Ini_i = if pre(f_SG2_F_LO_OB_Ini_i) < size(f_SG2_F_LO_OB_Ini_at, 1) and f_SG2_F_LO_OB_Ini_at[min(pre(f_SG2_F_LO_OB_Ini_i) + 1, size(f_SG2_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_F_LO_OB_Ini_i) + 1 else pre(f_SG2_F_LO_OB_Ini_i);
          f_SG2_F_LO_OB_Ini = f_SG2_F_LO_OB_Ini_v[max(f_SG2_F_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_SP_Reset_i = if pre(f_PZR_P_LO_SP_Reset_i) < size(f_PZR_P_LO_SP_Reset_at, 1) and f_PZR_P_LO_SP_Reset_at[min(pre(f_PZR_P_LO_SP_Reset_i) + 1, size(f_PZR_P_LO_SP_Reset_at, 1))] <= k then pre(f_PZR_P_LO_SP_Reset_i) + 1 else pre(f_PZR_P_LO_SP_Reset_i);
          f_PZR_P_LO_SP_Reset = f_PZR_P_LO_SP_Reset_v[max(f_PZR_P_LO_SP_Reset_i, 1)];
          f_SG1_P_LO_SP_Reset_i = if pre(f_SG1_P_LO_SP_Reset_i) < size(f_SG1_P_LO_SP_Reset_at, 1) and f_SG1_P_LO_SP_Reset_at[min(pre(f_SG1_P_LO_SP_Reset_i) + 1, size(f_SG1_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG1_P_LO_SP_Reset_i) + 1 else pre(f_SG1_P_LO_SP_Reset_i);
          f_SG1_P_LO_SP_Reset = f_SG1_P_LO_SP_Reset_v[max(f_SG1_P_LO_SP_Reset_i, 1)];
          f_SG2_P_LO_SP_Reset_i = if pre(f_SG2_P_LO_SP_Reset_i) < size(f_SG2_P_LO_SP_Reset_at, 1) and f_SG2_P_LO_SP_Reset_at[min(pre(f_SG2_P_LO_SP_Reset_i) + 1, size(f_SG2_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG2_P_LO_SP_Reset_i) + 1 else pre(f_SG2_P_LO_SP_Reset_i);
          f_SG2_P_LO_SP_Reset = f_SG2_P_LO_SP_Reset_v[max(f_SG2_P_LO_SP_Reset_i, 1)];
          f_VOPT_Byp_Sw_i = if pre(f_VOPT_Byp_Sw_i) < size(f_VOPT_Byp_Sw_at, 1) and f_VOPT_Byp_Sw_at[min(pre(f_VOPT_Byp_Sw_i) + 1, size(f_VOPT_Byp_Sw_at, 1))] <= k then pre(f_VOPT_Byp_Sw_i) + 1 else pre(f_VOPT_Byp_Sw_i);
          f_VOPT_Byp_Sw = f_VOPT_Byp_Sw_v[max(f_VOPT_Byp_Sw_i, 1)];
          f_LOGP_HI_Byp_Sw_i = if pre(f_LOGP_HI_Byp_Sw_i) < size(f_LOGP_HI_Byp_Sw_at, 1) and f_LOGP_HI_Byp_Sw_at[min(pre(f_LOGP_HI_Byp_Sw_i) + 1, size(f_LOGP_HI_Byp_Sw_at, 1))] <= k then pre(f_LOGP_HI_Byp_Sw_i) + 1 else pre(f_LOGP_HI_Byp_Sw_i);
          f_LOGP_HI_Byp_Sw = f_LOGP_HI_Byp_Sw_v[max(f_LOGP_HI_Byp_Sw_i, 1)];
          f_LPD_HI_Byp_Sw_i = if pre(f_LPD_HI_Byp_Sw_i) < size(f_LPD_HI_Byp_Sw_at, 1) and f_LPD_HI_Byp_Sw_at[min(pre(f_LPD_HI_Byp_Sw_i) + 1, size(f_LPD_HI_Byp_Sw_at, 1))] <= k then pre(f_LPD_HI_Byp_Sw_i) + 1 else pre(f_LPD_HI_Byp_Sw_i);
          f_LPD_HI_Byp_Sw = f_LPD_HI_Byp_Sw_v[max(f_LPD_HI_Byp_Sw_i, 1)];
          f_DNBR_LO_Byp_Sw_i = if pre(f_DNBR_LO_Byp_Sw_i) < size(f_DNBR_LO_Byp_Sw_at, 1) and f_DNBR_LO_Byp_Sw_at[min(pre(f_DNBR_LO_Byp_Sw_i) + 1, size(f_DNBR_LO_Byp_Sw_at, 1))] <= k then pre(f_DNBR_LO_Byp_Sw_i) + 1 else pre(f_DNBR_LO_Byp_Sw_i);
          f_DNBR_LO_Byp_Sw = f_DNBR_LO_Byp_Sw_v[max(f_DNBR_LO_Byp_Sw_i, 1)];
          f_PZR_P_HI_Byp_Sw_i = if pre(f_PZR_P_HI_Byp_Sw_i) < size(f_PZR_P_HI_Byp_Sw_at, 1) and f_PZR_P_HI_Byp_Sw_at[min(pre(f_PZR_P_HI_Byp_Sw_i) + 1, size(f_PZR_P_HI_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_HI_Byp_Sw_i) + 1 else pre(f_PZR_P_HI_Byp_Sw_i);
          f_PZR_P_HI_Byp_Sw = f_PZR_P_HI_Byp_Sw_v[max(f_PZR_P_HI_Byp_Sw_i, 1)];
          f_PZR_P_LO_Byp_Sw_i = if pre(f_PZR_P_LO_Byp_Sw_i) < size(f_PZR_P_LO_Byp_Sw_at, 1) and f_PZR_P_LO_Byp_Sw_at[min(pre(f_PZR_P_LO_Byp_Sw_i) + 1, size(f_PZR_P_LO_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_LO_Byp_Sw_i) + 1 else pre(f_PZR_P_LO_Byp_Sw_i);
          f_PZR_P_LO_Byp_Sw = f_PZR_P_LO_Byp_Sw_v[max(f_PZR_P_LO_Byp_Sw_i, 1)];
          f_SG1_L_LO_Byp_Sw_i = if pre(f_SG1_L_LO_Byp_Sw_i) < size(f_SG1_L_LO_Byp_Sw_at, 1) and f_SG1_L_LO_Byp_Sw_at[min(pre(f_SG1_L_LO_Byp_Sw_i) + 1, size(f_SG1_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_LO_Byp_Sw_i) + 1 else pre(f_SG1_L_LO_Byp_Sw_i);
          f_SG1_L_LO_Byp_Sw = f_SG1_L_LO_Byp_Sw_v[max(f_SG1_L_LO_Byp_Sw_i, 1)];
          f_SG2_L_LO_Byp_Sw_i = if pre(f_SG2_L_LO_Byp_Sw_i) < size(f_SG2_L_LO_Byp_Sw_at, 1) and f_SG2_L_LO_Byp_Sw_at[min(pre(f_SG2_L_LO_Byp_Sw_i) + 1, size(f_SG2_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_LO_Byp_Sw_i) + 1 else pre(f_SG2_L_LO_Byp_Sw_i);
          f_SG2_L_LO_Byp_Sw = f_SG2_L_LO_Byp_Sw_v[max(f_SG2_L_LO_Byp_Sw_i, 1)];
          f_SG1_L_HI_Byp_Sw_i = if pre(f_SG1_L_HI_Byp_Sw_i) < size(f_SG1_L_HI_Byp_Sw_at, 1) and f_SG1_L_HI_Byp_Sw_at[min(pre(f_SG1_L_HI_Byp_Sw_i) + 1, size(f_SG1_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_HI_Byp_Sw_i) + 1 else pre(f_SG1_L_HI_Byp_Sw_i);
          f_SG1_L_HI_Byp_Sw = f_SG1_L_HI_Byp_Sw_v[max(f_SG1_L_HI_Byp_Sw_i, 1)];
          f_SG2_L_HI_Byp_Sw_i = if pre(f_SG2_L_HI_Byp_Sw_i) < size(f_SG2_L_HI_Byp_Sw_at, 1) and f_SG2_L_HI_Byp_Sw_at[min(pre(f_SG2_L_HI_Byp_Sw_i) + 1, size(f_SG2_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_HI_Byp_Sw_i) + 1 else pre(f_SG2_L_HI_Byp_Sw_i);
          f_SG2_L_HI_Byp_Sw = f_SG2_L_HI_Byp_Sw_v[max(f_SG2_L_HI_Byp_Sw_i, 1)];
          f_SG1_P_LO_Byp_Sw_i = if pre(f_SG1_P_LO_Byp_Sw_i) < size(f_SG1_P_LO_Byp_Sw_at, 1) and f_SG1_P_LO_Byp_Sw_at[min(pre(f_SG1_P_LO_Byp_Sw_i) + 1, size(f_SG1_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_P_LO_Byp_Sw_i) + 1 else pre(f_SG1_P_LO_Byp_Sw_i);
          f_SG1_P_LO_Byp_Sw = f_SG1_P_LO_Byp_Sw_v[max(f_SG1_P_LO_Byp_Sw_i, 1)];
          f_SG2_P_LO_Byp_Sw_i = if pre(f_SG2_P_LO_Byp_Sw_i) < size(f_SG2_P_LO_Byp_Sw_at, 1) and f_SG2_P_LO_Byp_Sw_at[min(pre(f_SG2_P_LO_Byp_Sw_i) + 1, size(f_SG2_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_P_LO_Byp_Sw_i) + 1 else pre(f_SG2_P_LO_Byp_Sw_i);
          f_SG2_P_LO_Byp_Sw = f_SG2_P_LO_Byp_Sw_v[max(f_SG2_P_LO_Byp_Sw_i, 1)];
          f_CTMT_P_HI_Byp_Sw_i = if pre(f_CTMT_P_HI_Byp_Sw_i) < size(f_CTMT_P_HI_Byp_Sw_at, 1) and f_CTMT_P_HI_Byp_Sw_at[min(pre(f_CTMT_P_HI_Byp_Sw_i) + 1, size(f_CTMT_P_HI_Byp_Sw_at, 1))] <= k then pre(f_CTMT_P_HI_Byp_Sw_i) + 1 else pre(f_CTMT_P_HI_Byp_Sw_i);
          f_CTMT_P_HI_Byp_Sw = f_CTMT_P_HI_Byp_Sw_v[max(f_CTMT_P_HI_Byp_Sw_i, 1)];
          f_SG1_F_LO_Byp_Sw_i = if pre(f_SG1_F_LO_Byp_Sw_i) < size(f_SG1_F_LO_Byp_Sw_at, 1) and f_SG1_F_LO_Byp_Sw_at[min(pre(f_SG1_F_LO_Byp_Sw_i) + 1, size(f_SG1_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_F_LO_Byp_Sw_i) + 1 else pre(f_SG1_F_LO_Byp_Sw_i);
          f_SG1_F_LO_Byp_Sw = f_SG1_F_LO_Byp_Sw_v[max(f_SG1_F_LO_Byp_Sw_i, 1)];
          f_SG2_F_LO_Byp_Sw_i = if pre(f_SG2_F_LO_Byp_Sw_i) < size(f_SG2_F_LO_Byp_Sw_at, 1) and f_SG2_F_LO_Byp_Sw_at[min(pre(f_SG2_F_LO_Byp_Sw_i) + 1, size(f_SG2_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_F_LO_Byp_Sw_i) + 1 else pre(f_SG2_F_LO_Byp_Sw_i);
          f_SG2_F_LO_Byp_Sw = f_SG2_F_LO_Byp_Sw_v[max(f_SG2_F_LO_Byp_Sw_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-450},{100,450}}), graphics={Rectangle(extent={{-100,450},{100,-450}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,484},{160,456}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,448},{96,432}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,428},{96,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,408},{96,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,388},{96,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,368},{96,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,348},{96,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,328},{96,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,308},{96,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,288},{96,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,268},{96,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,248},{96,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,228},{96,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,208},{96,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,188},{96,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,168},{96,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,148},{96,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,128},{96,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,108},{96,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,88},{96,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-72},{96,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-92},{96,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-112},{96,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-132},{96,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-152},{96,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-172},{96,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-192},{96,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-212},{96,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-232},{96,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-252},{96,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-272},{96,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-292},{96,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-312},{96,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-332},{96,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-352},{96,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-372},{96,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-392},{96,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-412},{96,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end CooldownManualReset_Stimulus;

      block LossOfFlow4ch_Stimulus_BP_A "Inputs of BP_A in Four-channel scenario loss_of_flow_4ch (5_simulation/scenarios/loss_of_flow_4ch.csv)"
        parameter Integer f_NPWR_LIN_at[:] = {0} "Increasing scans at which f_NPWR_LIN takes a new value; the first is 0";
        parameter Real f_NPWR_LIN_v[size(f_NPWR_LIN_at, 1)] = {100.0} "Value of f_NPWR_LIN from each of those scans on";
        parameter Integer f_NPWR_LOG_at[:] = {0} "Increasing scans at which f_NPWR_LOG takes a new value; the first is 0";
        parameter Real f_NPWR_LOG_v[size(f_NPWR_LOG_at, 1)] = {100.0} "Value of f_NPWR_LOG from each of those scans on";
        parameter Integer f_PZR_P_at[:] = {0} "Increasing scans at which f_PZR_P takes a new value; the first is 0";
        parameter Real f_PZR_P_v[size(f_PZR_P_at, 1)] = {2250.0} "Value of f_PZR_P from each of those scans on";
        parameter Integer f_SG1_L_at[:] = {0} "Increasing scans at which f_SG1_L takes a new value; the first is 0";
        parameter Real f_SG1_L_v[size(f_SG1_L_at, 1)] = {50.0} "Value of f_SG1_L from each of those scans on";
        parameter Integer f_SG2_L_at[:] = {0} "Increasing scans at which f_SG2_L takes a new value; the first is 0";
        parameter Real f_SG2_L_v[size(f_SG2_L_at, 1)] = {50.0} "Value of f_SG2_L from each of those scans on";
        parameter Integer f_SG1_P_at[:] = {0} "Increasing scans at which f_SG1_P takes a new value; the first is 0";
        parameter Real f_SG1_P_v[size(f_SG1_P_at, 1)] = {1000.0} "Value of f_SG1_P from each of those scans on";
        parameter Integer f_SG2_P_at[:] = {0} "Increasing scans at which f_SG2_P takes a new value; the first is 0";
        parameter Real f_SG2_P_v[size(f_SG2_P_at, 1)] = {1000.0} "Value of f_SG2_P from each of those scans on";
        parameter Integer f_CTMT_P_at[:] = {0} "Increasing scans at which f_CTMT_P takes a new value; the first is 0";
        parameter Real f_CTMT_P_v[size(f_CTMT_P_at, 1)] = {0.0} "Value of f_CTMT_P from each of those scans on";
        parameter Integer f_SG1_F_at[:] = {0, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19} "Increasing scans at which f_SG1_F takes a new value; the first is 0";
        parameter Real f_SG1_F_v[size(f_SG1_F_at, 1)] = {100.0, 97.0, 94.0, 91.0, 88.0, 85.0, 82.0, 79.0, 76.0, 73.0, 70.0} "Value of f_SG1_F from each of those scans on";
        parameter Integer f_SG2_F_at[:] = {0} "Increasing scans at which f_SG2_F takes a new value; the first is 0";
        parameter Real f_SG2_F_v[size(f_SG2_F_at, 1)] = {100.0} "Value of f_SG2_F from each of those scans on";
        parameter Integer f_LPD_HI_Trip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Trip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Trip_In_v[size(f_LPD_HI_Trip_In_at, 1)] = {true} "Value of f_LPD_HI_Trip_In from each of those scans on";
        parameter Integer f_LPD_HI_Pretrip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Pretrip_In_v[size(f_LPD_HI_Pretrip_In_at, 1)] = {true} "Value of f_LPD_HI_Pretrip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Trip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Trip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Trip_In_v[size(f_DNBR_LO_Trip_In_at, 1)] = {true} "Value of f_DNBR_LO_Trip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Pretrip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Pretrip_In_v[size(f_DNBR_LO_Pretrip_In_at, 1)] = {true} "Value of f_DNBR_LO_Pretrip_In from each of those scans on";
        parameter Integer f_CPC_Link_Error_at[:] = {0} "Increasing scans at which f_CPC_Link_Error takes a new value; the first is 0";
        parameter Boolean f_CPC_Link_Error_v[size(f_CPC_Link_Error_at, 1)] = {false} "Value of f_CPC_Link_Error from each of those scans on";
        parameter Integer f_Module_Error_at[:] = {0} "Increasing scans at which f_Module_Error takes a new value; the first is 0";
        parameter Boolean f_Module_Error_v[size(f_Module_Error_at, 1)] = {false} "Value of f_Module_Error from each of those scans on";
        parameter Integer f_Channel_Error_at[:] = {0} "Increasing scans at which f_Channel_Error takes a new value; the first is 0";
        parameter Boolean f_Channel_Error_v[size(f_Channel_Error_at, 1)] = {false} "Value of f_Channel_Error from each of those scans on";
        parameter Integer f_LOGP_HI_OB_Ini_at[:] = {0, 1, 2} "Increasing scans at which f_LOGP_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_OB_Ini_v[size(f_LOGP_HI_OB_Ini_at, 1)] = {false, true, false} "Value of f_LOGP_HI_OB_Ini from each of those scans on";
        parameter Integer f_LPD_HI_OB_Ini_at[:] = {0} "Increasing scans at which f_LPD_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_OB_Ini_v[size(f_LPD_HI_OB_Ini_at, 1)] = {false} "Value of f_LPD_HI_OB_Ini from each of those scans on";
        parameter Integer f_DNBR_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_DNBR_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_OB_Ini_v[size(f_DNBR_LO_OB_Ini_at, 1)] = {false} "Value of f_DNBR_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_PZR_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_OB_Ini_v[size(f_PZR_P_LO_OB_Ini_at, 1)] = {false} "Value of f_PZR_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_OB_Ini_v[size(f_SG1_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_OB_Ini_v[size(f_SG2_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_OB_Ini_v[size(f_SG1_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_OB_Ini_v[size(f_SG2_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_PZR_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_SP_Reset_v[size(f_PZR_P_LO_SP_Reset_at, 1)] = {false} "Value of f_PZR_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG1_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG1_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_SP_Reset_v[size(f_SG1_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG1_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG2_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG2_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_SP_Reset_v[size(f_SG2_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG2_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_VOPT_Byp_Sw_at[:] = {0} "Increasing scans at which f_VOPT_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_VOPT_Byp_Sw_v[size(f_VOPT_Byp_Sw_at, 1)] = {false} "Value of f_VOPT_Byp_Sw from each of those scans on";
        parameter Integer f_LOGP_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LOGP_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_Byp_Sw_v[size(f_LOGP_HI_Byp_Sw_at, 1)] = {false} "Value of f_LOGP_HI_Byp_Sw from each of those scans on";
        parameter Integer f_LPD_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LPD_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Byp_Sw_v[size(f_LPD_HI_Byp_Sw_at, 1)] = {false} "Value of f_LPD_HI_Byp_Sw from each of those scans on";
        parameter Integer f_DNBR_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_DNBR_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Byp_Sw_v[size(f_DNBR_LO_Byp_Sw_at, 1)] = {false} "Value of f_DNBR_LO_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_HI_Byp_Sw_v[size(f_PZR_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_Byp_Sw_v[size(f_PZR_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_LO_Byp_Sw_v[size(f_SG1_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_LO_Byp_Sw_v[size(f_SG2_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_HI_Byp_Sw_v[size(f_SG1_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_HI_Byp_Sw_v[size(f_SG2_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_Byp_Sw_v[size(f_SG1_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_Byp_Sw_v[size(f_SG2_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_CTMT_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_CTMT_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_CTMT_P_HI_Byp_Sw_v[size(f_CTMT_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_CTMT_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_Byp_Sw_v[size(f_SG1_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_F_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_Byp_Sw_v[size(f_SG2_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_F_LO_Byp_Sw from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.RealOutput f_NPWR_LIN(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,410},{120,430}}), iconTransformation(extent={{100,410},{120,430}})));
        RPS.Interfaces.RealOutput f_NPWR_LOG(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,390},{120,410}}), iconTransformation(extent={{100,390},{120,410}})));
        RPS.Interfaces.RealOutput f_PZR_P(start = 2250.0, fixed = true) annotation(Placement(transformation(extent={{100,370},{120,390}}), iconTransformation(extent={{100,370},{120,390}})));
        RPS.Interfaces.RealOutput f_SG1_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,350},{120,370}}), iconTransformation(extent={{100,350},{120,370}})));
        RPS.Interfaces.RealOutput f_SG2_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,330},{120,350}}), iconTransformation(extent={{100,330},{120,350}})));
        RPS.Interfaces.RealOutput f_SG1_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,310},{120,330}}), iconTransformation(extent={{100,310},{120,330}})));
        RPS.Interfaces.RealOutput f_SG2_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,290},{120,310}}), iconTransformation(extent={{100,290},{120,310}})));
        RPS.Interfaces.RealOutput f_CTMT_P(start = 0.0, fixed = true) annotation(Placement(transformation(extent={{100,270},{120,290}}), iconTransformation(extent={{100,270},{120,290}})));
        RPS.Interfaces.RealOutput f_SG1_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,250},{120,270}}), iconTransformation(extent={{100,250},{120,270}})));
        RPS.Interfaces.RealOutput f_SG2_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,230},{120,250}}), iconTransformation(extent={{100,230},{120,250}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,210},{120,230}}), iconTransformation(extent={{100,210},{120,230}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,190},{120,210}}), iconTransformation(extent={{100,190},{120,210}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,170},{120,190}}), iconTransformation(extent={{100,170},{120,190}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,150},{120,170}}), iconTransformation(extent={{100,150},{120,170}})));
        RPS.Interfaces.BooleanOutput f_CPC_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,130},{120,150}}), iconTransformation(extent={{100,130},{120,150}})));
        RPS.Interfaces.BooleanOutput f_Module_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,110},{120,130}}), iconTransformation(extent={{100,110},{120,130}})));
        RPS.Interfaces.BooleanOutput f_Channel_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,90},{120,110}}), iconTransformation(extent={{100,90},{120,110}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,70},{120,90}}), iconTransformation(extent={{100,70},{120,90}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,50},{120,70}}), iconTransformation(extent={{100,50},{120,70}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,30},{120,50}}), iconTransformation(extent={{100,30},{120,50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(extent={{100,10},{120,30}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-30},{120,-10}}), iconTransformation(extent={{100,-30},{120,-10}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-70},{120,-50}}), iconTransformation(extent={{100,-70},{120,-50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-90},{120,-70}}), iconTransformation(extent={{100,-90},{120,-70}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-110},{120,-90}}), iconTransformation(extent={{100,-110},{120,-90}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-130},{120,-110}}), iconTransformation(extent={{100,-130},{120,-110}})));
        RPS.Interfaces.BooleanOutput f_VOPT_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-150},{120,-130}}), iconTransformation(extent={{100,-150},{120,-130}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-170},{120,-150}}), iconTransformation(extent={{100,-170},{120,-150}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-190},{120,-170}}), iconTransformation(extent={{100,-190},{120,-170}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-210},{120,-190}}), iconTransformation(extent={{100,-210},{120,-190}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-230},{120,-210}}), iconTransformation(extent={{100,-230},{120,-210}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-250},{120,-230}}), iconTransformation(extent={{100,-250},{120,-230}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-270},{120,-250}}), iconTransformation(extent={{100,-270},{120,-250}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-290},{120,-270}}), iconTransformation(extent={{100,-290},{120,-270}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-310},{120,-290}}), iconTransformation(extent={{100,-310},{120,-290}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-330},{120,-310}}), iconTransformation(extent={{100,-330},{120,-310}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-350},{120,-330}}), iconTransformation(extent={{100,-350},{120,-330}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-370},{120,-350}}), iconTransformation(extent={{100,-370},{120,-350}})));
        RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-390},{120,-370}}), iconTransformation(extent={{100,-390},{120,-370}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-410},{120,-390}}), iconTransformation(extent={{100,-410},{120,-390}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-430},{120,-410}}), iconTransformation(extent={{100,-430},{120,-410}})));
        discrete Integer f_NPWR_LIN_i(start = 0, fixed = true);
        discrete Integer f_NPWR_LOG_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_CPC_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_Module_Error_i(start = 0, fixed = true);
        discrete Integer f_Channel_Error_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_VOPT_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_Byp_Sw_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_NPWR_LIN_i = if pre(f_NPWR_LIN_i) < size(f_NPWR_LIN_at, 1) and f_NPWR_LIN_at[min(pre(f_NPWR_LIN_i) + 1, size(f_NPWR_LIN_at, 1))] <= k then pre(f_NPWR_LIN_i) + 1 else pre(f_NPWR_LIN_i);
          f_NPWR_LIN = f_NPWR_LIN_v[max(f_NPWR_LIN_i, 1)];
          f_NPWR_LOG_i = if pre(f_NPWR_LOG_i) < size(f_NPWR_LOG_at, 1) and f_NPWR_LOG_at[min(pre(f_NPWR_LOG_i) + 1, size(f_NPWR_LOG_at, 1))] <= k then pre(f_NPWR_LOG_i) + 1 else pre(f_NPWR_LOG_i);
          f_NPWR_LOG = f_NPWR_LOG_v[max(f_NPWR_LOG_i, 1)];
          f_PZR_P_i = if pre(f_PZR_P_i) < size(f_PZR_P_at, 1) and f_PZR_P_at[min(pre(f_PZR_P_i) + 1, size(f_PZR_P_at, 1))] <= k then pre(f_PZR_P_i) + 1 else pre(f_PZR_P_i);
          f_PZR_P = f_PZR_P_v[max(f_PZR_P_i, 1)];
          f_SG1_L_i = if pre(f_SG1_L_i) < size(f_SG1_L_at, 1) and f_SG1_L_at[min(pre(f_SG1_L_i) + 1, size(f_SG1_L_at, 1))] <= k then pre(f_SG1_L_i) + 1 else pre(f_SG1_L_i);
          f_SG1_L = f_SG1_L_v[max(f_SG1_L_i, 1)];
          f_SG2_L_i = if pre(f_SG2_L_i) < size(f_SG2_L_at, 1) and f_SG2_L_at[min(pre(f_SG2_L_i) + 1, size(f_SG2_L_at, 1))] <= k then pre(f_SG2_L_i) + 1 else pre(f_SG2_L_i);
          f_SG2_L = f_SG2_L_v[max(f_SG2_L_i, 1)];
          f_SG1_P_i = if pre(f_SG1_P_i) < size(f_SG1_P_at, 1) and f_SG1_P_at[min(pre(f_SG1_P_i) + 1, size(f_SG1_P_at, 1))] <= k then pre(f_SG1_P_i) + 1 else pre(f_SG1_P_i);
          f_SG1_P = f_SG1_P_v[max(f_SG1_P_i, 1)];
          f_SG2_P_i = if pre(f_SG2_P_i) < size(f_SG2_P_at, 1) and f_SG2_P_at[min(pre(f_SG2_P_i) + 1, size(f_SG2_P_at, 1))] <= k then pre(f_SG2_P_i) + 1 else pre(f_SG2_P_i);
          f_SG2_P = f_SG2_P_v[max(f_SG2_P_i, 1)];
          f_CTMT_P_i = if pre(f_CTMT_P_i) < size(f_CTMT_P_at, 1) and f_CTMT_P_at[min(pre(f_CTMT_P_i) + 1, size(f_CTMT_P_at, 1))] <= k then pre(f_CTMT_P_i) + 1 else pre(f_CTMT_P_i);
          f_CTMT_P = f_CTMT_P_v[max(f_CTMT_P_i, 1)];
          f_SG1_F_i = if pre(f_SG1_F_i) < size(f_SG1_F_at, 1) and f_SG1_F_at[min(pre(f_SG1_F_i) + 1, size(f_SG1_F_at, 1))] <= k then pre(f_SG1_F_i) + 1 else pre(f_SG1_F_i);
          f_SG1_F = f_SG1_F_v[max(f_SG1_F_i, 1)];
          f_SG2_F_i = if pre(f_SG2_F_i) < size(f_SG2_F_at, 1) and f_SG2_F_at[min(pre(f_SG2_F_i) + 1, size(f_SG2_F_at, 1))] <= k then pre(f_SG2_F_i) + 1 else pre(f_SG2_F_i);
          f_SG2_F = f_SG2_F_v[max(f_SG2_F_i, 1)];
          f_LPD_HI_Trip_In_i = if pre(f_LPD_HI_Trip_In_i) < size(f_LPD_HI_Trip_In_at, 1) and f_LPD_HI_Trip_In_at[min(pre(f_LPD_HI_Trip_In_i) + 1, size(f_LPD_HI_Trip_In_at, 1))] <= k then pre(f_LPD_HI_Trip_In_i) + 1 else pre(f_LPD_HI_Trip_In_i);
          f_LPD_HI_Trip_In = f_LPD_HI_Trip_In_v[max(f_LPD_HI_Trip_In_i, 1)];
          f_LPD_HI_Pretrip_In_i = if pre(f_LPD_HI_Pretrip_In_i) < size(f_LPD_HI_Pretrip_In_at, 1) and f_LPD_HI_Pretrip_In_at[min(pre(f_LPD_HI_Pretrip_In_i) + 1, size(f_LPD_HI_Pretrip_In_at, 1))] <= k then pre(f_LPD_HI_Pretrip_In_i) + 1 else pre(f_LPD_HI_Pretrip_In_i);
          f_LPD_HI_Pretrip_In = f_LPD_HI_Pretrip_In_v[max(f_LPD_HI_Pretrip_In_i, 1)];
          f_DNBR_LO_Trip_In_i = if pre(f_DNBR_LO_Trip_In_i) < size(f_DNBR_LO_Trip_In_at, 1) and f_DNBR_LO_Trip_In_at[min(pre(f_DNBR_LO_Trip_In_i) + 1, size(f_DNBR_LO_Trip_In_at, 1))] <= k then pre(f_DNBR_LO_Trip_In_i) + 1 else pre(f_DNBR_LO_Trip_In_i);
          f_DNBR_LO_Trip_In = f_DNBR_LO_Trip_In_v[max(f_DNBR_LO_Trip_In_i, 1)];
          f_DNBR_LO_Pretrip_In_i = if pre(f_DNBR_LO_Pretrip_In_i) < size(f_DNBR_LO_Pretrip_In_at, 1) and f_DNBR_LO_Pretrip_In_at[min(pre(f_DNBR_LO_Pretrip_In_i) + 1, size(f_DNBR_LO_Pretrip_In_at, 1))] <= k then pre(f_DNBR_LO_Pretrip_In_i) + 1 else pre(f_DNBR_LO_Pretrip_In_i);
          f_DNBR_LO_Pretrip_In = f_DNBR_LO_Pretrip_In_v[max(f_DNBR_LO_Pretrip_In_i, 1)];
          f_CPC_Link_Error_i = if pre(f_CPC_Link_Error_i) < size(f_CPC_Link_Error_at, 1) and f_CPC_Link_Error_at[min(pre(f_CPC_Link_Error_i) + 1, size(f_CPC_Link_Error_at, 1))] <= k then pre(f_CPC_Link_Error_i) + 1 else pre(f_CPC_Link_Error_i);
          f_CPC_Link_Error = f_CPC_Link_Error_v[max(f_CPC_Link_Error_i, 1)];
          f_Module_Error_i = if pre(f_Module_Error_i) < size(f_Module_Error_at, 1) and f_Module_Error_at[min(pre(f_Module_Error_i) + 1, size(f_Module_Error_at, 1))] <= k then pre(f_Module_Error_i) + 1 else pre(f_Module_Error_i);
          f_Module_Error = f_Module_Error_v[max(f_Module_Error_i, 1)];
          f_Channel_Error_i = if pre(f_Channel_Error_i) < size(f_Channel_Error_at, 1) and f_Channel_Error_at[min(pre(f_Channel_Error_i) + 1, size(f_Channel_Error_at, 1))] <= k then pre(f_Channel_Error_i) + 1 else pre(f_Channel_Error_i);
          f_Channel_Error = f_Channel_Error_v[max(f_Channel_Error_i, 1)];
          f_LOGP_HI_OB_Ini_i = if pre(f_LOGP_HI_OB_Ini_i) < size(f_LOGP_HI_OB_Ini_at, 1) and f_LOGP_HI_OB_Ini_at[min(pre(f_LOGP_HI_OB_Ini_i) + 1, size(f_LOGP_HI_OB_Ini_at, 1))] <= k then pre(f_LOGP_HI_OB_Ini_i) + 1 else pre(f_LOGP_HI_OB_Ini_i);
          f_LOGP_HI_OB_Ini = f_LOGP_HI_OB_Ini_v[max(f_LOGP_HI_OB_Ini_i, 1)];
          f_LPD_HI_OB_Ini_i = if pre(f_LPD_HI_OB_Ini_i) < size(f_LPD_HI_OB_Ini_at, 1) and f_LPD_HI_OB_Ini_at[min(pre(f_LPD_HI_OB_Ini_i) + 1, size(f_LPD_HI_OB_Ini_at, 1))] <= k then pre(f_LPD_HI_OB_Ini_i) + 1 else pre(f_LPD_HI_OB_Ini_i);
          f_LPD_HI_OB_Ini = f_LPD_HI_OB_Ini_v[max(f_LPD_HI_OB_Ini_i, 1)];
          f_DNBR_LO_OB_Ini_i = if pre(f_DNBR_LO_OB_Ini_i) < size(f_DNBR_LO_OB_Ini_at, 1) and f_DNBR_LO_OB_Ini_at[min(pre(f_DNBR_LO_OB_Ini_i) + 1, size(f_DNBR_LO_OB_Ini_at, 1))] <= k then pre(f_DNBR_LO_OB_Ini_i) + 1 else pre(f_DNBR_LO_OB_Ini_i);
          f_DNBR_LO_OB_Ini = f_DNBR_LO_OB_Ini_v[max(f_DNBR_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_OB_Ini_i = if pre(f_PZR_P_LO_OB_Ini_i) < size(f_PZR_P_LO_OB_Ini_at, 1) and f_PZR_P_LO_OB_Ini_at[min(pre(f_PZR_P_LO_OB_Ini_i) + 1, size(f_PZR_P_LO_OB_Ini_at, 1))] <= k then pre(f_PZR_P_LO_OB_Ini_i) + 1 else pre(f_PZR_P_LO_OB_Ini_i);
          f_PZR_P_LO_OB_Ini = f_PZR_P_LO_OB_Ini_v[max(f_PZR_P_LO_OB_Ini_i, 1)];
          f_SG1_P_LO_OB_Ini_i = if pre(f_SG1_P_LO_OB_Ini_i) < size(f_SG1_P_LO_OB_Ini_at, 1) and f_SG1_P_LO_OB_Ini_at[min(pre(f_SG1_P_LO_OB_Ini_i) + 1, size(f_SG1_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_P_LO_OB_Ini_i) + 1 else pre(f_SG1_P_LO_OB_Ini_i);
          f_SG1_P_LO_OB_Ini = f_SG1_P_LO_OB_Ini_v[max(f_SG1_P_LO_OB_Ini_i, 1)];
          f_SG2_P_LO_OB_Ini_i = if pre(f_SG2_P_LO_OB_Ini_i) < size(f_SG2_P_LO_OB_Ini_at, 1) and f_SG2_P_LO_OB_Ini_at[min(pre(f_SG2_P_LO_OB_Ini_i) + 1, size(f_SG2_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_P_LO_OB_Ini_i) + 1 else pre(f_SG2_P_LO_OB_Ini_i);
          f_SG2_P_LO_OB_Ini = f_SG2_P_LO_OB_Ini_v[max(f_SG2_P_LO_OB_Ini_i, 1)];
          f_SG1_F_LO_OB_Ini_i = if pre(f_SG1_F_LO_OB_Ini_i) < size(f_SG1_F_LO_OB_Ini_at, 1) and f_SG1_F_LO_OB_Ini_at[min(pre(f_SG1_F_LO_OB_Ini_i) + 1, size(f_SG1_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_F_LO_OB_Ini_i) + 1 else pre(f_SG1_F_LO_OB_Ini_i);
          f_SG1_F_LO_OB_Ini = f_SG1_F_LO_OB_Ini_v[max(f_SG1_F_LO_OB_Ini_i, 1)];
          f_SG2_F_LO_OB_Ini_i = if pre(f_SG2_F_LO_OB_Ini_i) < size(f_SG2_F_LO_OB_Ini_at, 1) and f_SG2_F_LO_OB_Ini_at[min(pre(f_SG2_F_LO_OB_Ini_i) + 1, size(f_SG2_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_F_LO_OB_Ini_i) + 1 else pre(f_SG2_F_LO_OB_Ini_i);
          f_SG2_F_LO_OB_Ini = f_SG2_F_LO_OB_Ini_v[max(f_SG2_F_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_SP_Reset_i = if pre(f_PZR_P_LO_SP_Reset_i) < size(f_PZR_P_LO_SP_Reset_at, 1) and f_PZR_P_LO_SP_Reset_at[min(pre(f_PZR_P_LO_SP_Reset_i) + 1, size(f_PZR_P_LO_SP_Reset_at, 1))] <= k then pre(f_PZR_P_LO_SP_Reset_i) + 1 else pre(f_PZR_P_LO_SP_Reset_i);
          f_PZR_P_LO_SP_Reset = f_PZR_P_LO_SP_Reset_v[max(f_PZR_P_LO_SP_Reset_i, 1)];
          f_SG1_P_LO_SP_Reset_i = if pre(f_SG1_P_LO_SP_Reset_i) < size(f_SG1_P_LO_SP_Reset_at, 1) and f_SG1_P_LO_SP_Reset_at[min(pre(f_SG1_P_LO_SP_Reset_i) + 1, size(f_SG1_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG1_P_LO_SP_Reset_i) + 1 else pre(f_SG1_P_LO_SP_Reset_i);
          f_SG1_P_LO_SP_Reset = f_SG1_P_LO_SP_Reset_v[max(f_SG1_P_LO_SP_Reset_i, 1)];
          f_SG2_P_LO_SP_Reset_i = if pre(f_SG2_P_LO_SP_Reset_i) < size(f_SG2_P_LO_SP_Reset_at, 1) and f_SG2_P_LO_SP_Reset_at[min(pre(f_SG2_P_LO_SP_Reset_i) + 1, size(f_SG2_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG2_P_LO_SP_Reset_i) + 1 else pre(f_SG2_P_LO_SP_Reset_i);
          f_SG2_P_LO_SP_Reset = f_SG2_P_LO_SP_Reset_v[max(f_SG2_P_LO_SP_Reset_i, 1)];
          f_VOPT_Byp_Sw_i = if pre(f_VOPT_Byp_Sw_i) < size(f_VOPT_Byp_Sw_at, 1) and f_VOPT_Byp_Sw_at[min(pre(f_VOPT_Byp_Sw_i) + 1, size(f_VOPT_Byp_Sw_at, 1))] <= k then pre(f_VOPT_Byp_Sw_i) + 1 else pre(f_VOPT_Byp_Sw_i);
          f_VOPT_Byp_Sw = f_VOPT_Byp_Sw_v[max(f_VOPT_Byp_Sw_i, 1)];
          f_LOGP_HI_Byp_Sw_i = if pre(f_LOGP_HI_Byp_Sw_i) < size(f_LOGP_HI_Byp_Sw_at, 1) and f_LOGP_HI_Byp_Sw_at[min(pre(f_LOGP_HI_Byp_Sw_i) + 1, size(f_LOGP_HI_Byp_Sw_at, 1))] <= k then pre(f_LOGP_HI_Byp_Sw_i) + 1 else pre(f_LOGP_HI_Byp_Sw_i);
          f_LOGP_HI_Byp_Sw = f_LOGP_HI_Byp_Sw_v[max(f_LOGP_HI_Byp_Sw_i, 1)];
          f_LPD_HI_Byp_Sw_i = if pre(f_LPD_HI_Byp_Sw_i) < size(f_LPD_HI_Byp_Sw_at, 1) and f_LPD_HI_Byp_Sw_at[min(pre(f_LPD_HI_Byp_Sw_i) + 1, size(f_LPD_HI_Byp_Sw_at, 1))] <= k then pre(f_LPD_HI_Byp_Sw_i) + 1 else pre(f_LPD_HI_Byp_Sw_i);
          f_LPD_HI_Byp_Sw = f_LPD_HI_Byp_Sw_v[max(f_LPD_HI_Byp_Sw_i, 1)];
          f_DNBR_LO_Byp_Sw_i = if pre(f_DNBR_LO_Byp_Sw_i) < size(f_DNBR_LO_Byp_Sw_at, 1) and f_DNBR_LO_Byp_Sw_at[min(pre(f_DNBR_LO_Byp_Sw_i) + 1, size(f_DNBR_LO_Byp_Sw_at, 1))] <= k then pre(f_DNBR_LO_Byp_Sw_i) + 1 else pre(f_DNBR_LO_Byp_Sw_i);
          f_DNBR_LO_Byp_Sw = f_DNBR_LO_Byp_Sw_v[max(f_DNBR_LO_Byp_Sw_i, 1)];
          f_PZR_P_HI_Byp_Sw_i = if pre(f_PZR_P_HI_Byp_Sw_i) < size(f_PZR_P_HI_Byp_Sw_at, 1) and f_PZR_P_HI_Byp_Sw_at[min(pre(f_PZR_P_HI_Byp_Sw_i) + 1, size(f_PZR_P_HI_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_HI_Byp_Sw_i) + 1 else pre(f_PZR_P_HI_Byp_Sw_i);
          f_PZR_P_HI_Byp_Sw = f_PZR_P_HI_Byp_Sw_v[max(f_PZR_P_HI_Byp_Sw_i, 1)];
          f_PZR_P_LO_Byp_Sw_i = if pre(f_PZR_P_LO_Byp_Sw_i) < size(f_PZR_P_LO_Byp_Sw_at, 1) and f_PZR_P_LO_Byp_Sw_at[min(pre(f_PZR_P_LO_Byp_Sw_i) + 1, size(f_PZR_P_LO_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_LO_Byp_Sw_i) + 1 else pre(f_PZR_P_LO_Byp_Sw_i);
          f_PZR_P_LO_Byp_Sw = f_PZR_P_LO_Byp_Sw_v[max(f_PZR_P_LO_Byp_Sw_i, 1)];
          f_SG1_L_LO_Byp_Sw_i = if pre(f_SG1_L_LO_Byp_Sw_i) < size(f_SG1_L_LO_Byp_Sw_at, 1) and f_SG1_L_LO_Byp_Sw_at[min(pre(f_SG1_L_LO_Byp_Sw_i) + 1, size(f_SG1_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_LO_Byp_Sw_i) + 1 else pre(f_SG1_L_LO_Byp_Sw_i);
          f_SG1_L_LO_Byp_Sw = f_SG1_L_LO_Byp_Sw_v[max(f_SG1_L_LO_Byp_Sw_i, 1)];
          f_SG2_L_LO_Byp_Sw_i = if pre(f_SG2_L_LO_Byp_Sw_i) < size(f_SG2_L_LO_Byp_Sw_at, 1) and f_SG2_L_LO_Byp_Sw_at[min(pre(f_SG2_L_LO_Byp_Sw_i) + 1, size(f_SG2_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_LO_Byp_Sw_i) + 1 else pre(f_SG2_L_LO_Byp_Sw_i);
          f_SG2_L_LO_Byp_Sw = f_SG2_L_LO_Byp_Sw_v[max(f_SG2_L_LO_Byp_Sw_i, 1)];
          f_SG1_L_HI_Byp_Sw_i = if pre(f_SG1_L_HI_Byp_Sw_i) < size(f_SG1_L_HI_Byp_Sw_at, 1) and f_SG1_L_HI_Byp_Sw_at[min(pre(f_SG1_L_HI_Byp_Sw_i) + 1, size(f_SG1_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_HI_Byp_Sw_i) + 1 else pre(f_SG1_L_HI_Byp_Sw_i);
          f_SG1_L_HI_Byp_Sw = f_SG1_L_HI_Byp_Sw_v[max(f_SG1_L_HI_Byp_Sw_i, 1)];
          f_SG2_L_HI_Byp_Sw_i = if pre(f_SG2_L_HI_Byp_Sw_i) < size(f_SG2_L_HI_Byp_Sw_at, 1) and f_SG2_L_HI_Byp_Sw_at[min(pre(f_SG2_L_HI_Byp_Sw_i) + 1, size(f_SG2_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_HI_Byp_Sw_i) + 1 else pre(f_SG2_L_HI_Byp_Sw_i);
          f_SG2_L_HI_Byp_Sw = f_SG2_L_HI_Byp_Sw_v[max(f_SG2_L_HI_Byp_Sw_i, 1)];
          f_SG1_P_LO_Byp_Sw_i = if pre(f_SG1_P_LO_Byp_Sw_i) < size(f_SG1_P_LO_Byp_Sw_at, 1) and f_SG1_P_LO_Byp_Sw_at[min(pre(f_SG1_P_LO_Byp_Sw_i) + 1, size(f_SG1_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_P_LO_Byp_Sw_i) + 1 else pre(f_SG1_P_LO_Byp_Sw_i);
          f_SG1_P_LO_Byp_Sw = f_SG1_P_LO_Byp_Sw_v[max(f_SG1_P_LO_Byp_Sw_i, 1)];
          f_SG2_P_LO_Byp_Sw_i = if pre(f_SG2_P_LO_Byp_Sw_i) < size(f_SG2_P_LO_Byp_Sw_at, 1) and f_SG2_P_LO_Byp_Sw_at[min(pre(f_SG2_P_LO_Byp_Sw_i) + 1, size(f_SG2_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_P_LO_Byp_Sw_i) + 1 else pre(f_SG2_P_LO_Byp_Sw_i);
          f_SG2_P_LO_Byp_Sw = f_SG2_P_LO_Byp_Sw_v[max(f_SG2_P_LO_Byp_Sw_i, 1)];
          f_CTMT_P_HI_Byp_Sw_i = if pre(f_CTMT_P_HI_Byp_Sw_i) < size(f_CTMT_P_HI_Byp_Sw_at, 1) and f_CTMT_P_HI_Byp_Sw_at[min(pre(f_CTMT_P_HI_Byp_Sw_i) + 1, size(f_CTMT_P_HI_Byp_Sw_at, 1))] <= k then pre(f_CTMT_P_HI_Byp_Sw_i) + 1 else pre(f_CTMT_P_HI_Byp_Sw_i);
          f_CTMT_P_HI_Byp_Sw = f_CTMT_P_HI_Byp_Sw_v[max(f_CTMT_P_HI_Byp_Sw_i, 1)];
          f_SG1_F_LO_Byp_Sw_i = if pre(f_SG1_F_LO_Byp_Sw_i) < size(f_SG1_F_LO_Byp_Sw_at, 1) and f_SG1_F_LO_Byp_Sw_at[min(pre(f_SG1_F_LO_Byp_Sw_i) + 1, size(f_SG1_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_F_LO_Byp_Sw_i) + 1 else pre(f_SG1_F_LO_Byp_Sw_i);
          f_SG1_F_LO_Byp_Sw = f_SG1_F_LO_Byp_Sw_v[max(f_SG1_F_LO_Byp_Sw_i, 1)];
          f_SG2_F_LO_Byp_Sw_i = if pre(f_SG2_F_LO_Byp_Sw_i) < size(f_SG2_F_LO_Byp_Sw_at, 1) and f_SG2_F_LO_Byp_Sw_at[min(pre(f_SG2_F_LO_Byp_Sw_i) + 1, size(f_SG2_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_F_LO_Byp_Sw_i) + 1 else pre(f_SG2_F_LO_Byp_Sw_i);
          f_SG2_F_LO_Byp_Sw = f_SG2_F_LO_Byp_Sw_v[max(f_SG2_F_LO_Byp_Sw_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-450},{100,450}}), graphics={Rectangle(extent={{-100,450},{100,-450}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,484},{160,456}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,448},{96,432}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,428},{96,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,408},{96,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,388},{96,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,368},{96,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,348},{96,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,328},{96,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,308},{96,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,288},{96,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,268},{96,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,248},{96,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,228},{96,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,208},{96,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,188},{96,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,168},{96,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,148},{96,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,128},{96,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,108},{96,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,88},{96,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-72},{96,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-92},{96,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-112},{96,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-132},{96,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-152},{96,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-172},{96,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-192},{96,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-212},{96,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-232},{96,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-252},{96,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-272},{96,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-292},{96,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-312},{96,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-332},{96,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-352},{96,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-372},{96,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-392},{96,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-412},{96,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end LossOfFlow4ch_Stimulus_BP_A;

      block LossOfFlow4ch_Stimulus_BP_B "Inputs of BP_B in Four-channel scenario loss_of_flow_4ch (5_simulation/scenarios/loss_of_flow_4ch.csv)"
        parameter Integer f_NPWR_LIN_at[:] = {0} "Increasing scans at which f_NPWR_LIN takes a new value; the first is 0";
        parameter Real f_NPWR_LIN_v[size(f_NPWR_LIN_at, 1)] = {100.0} "Value of f_NPWR_LIN from each of those scans on";
        parameter Integer f_NPWR_LOG_at[:] = {0} "Increasing scans at which f_NPWR_LOG takes a new value; the first is 0";
        parameter Real f_NPWR_LOG_v[size(f_NPWR_LOG_at, 1)] = {100.0} "Value of f_NPWR_LOG from each of those scans on";
        parameter Integer f_PZR_P_at[:] = {0} "Increasing scans at which f_PZR_P takes a new value; the first is 0";
        parameter Real f_PZR_P_v[size(f_PZR_P_at, 1)] = {2250.0} "Value of f_PZR_P from each of those scans on";
        parameter Integer f_SG1_L_at[:] = {0} "Increasing scans at which f_SG1_L takes a new value; the first is 0";
        parameter Real f_SG1_L_v[size(f_SG1_L_at, 1)] = {50.0} "Value of f_SG1_L from each of those scans on";
        parameter Integer f_SG2_L_at[:] = {0} "Increasing scans at which f_SG2_L takes a new value; the first is 0";
        parameter Real f_SG2_L_v[size(f_SG2_L_at, 1)] = {50.0} "Value of f_SG2_L from each of those scans on";
        parameter Integer f_SG1_P_at[:] = {0} "Increasing scans at which f_SG1_P takes a new value; the first is 0";
        parameter Real f_SG1_P_v[size(f_SG1_P_at, 1)] = {1000.0} "Value of f_SG1_P from each of those scans on";
        parameter Integer f_SG2_P_at[:] = {0} "Increasing scans at which f_SG2_P takes a new value; the first is 0";
        parameter Real f_SG2_P_v[size(f_SG2_P_at, 1)] = {1000.0} "Value of f_SG2_P from each of those scans on";
        parameter Integer f_CTMT_P_at[:] = {0} "Increasing scans at which f_CTMT_P takes a new value; the first is 0";
        parameter Real f_CTMT_P_v[size(f_CTMT_P_at, 1)] = {0.0} "Value of f_CTMT_P from each of those scans on";
        parameter Integer f_SG1_F_at[:] = {0, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19} "Increasing scans at which f_SG1_F takes a new value; the first is 0";
        parameter Real f_SG1_F_v[size(f_SG1_F_at, 1)] = {100.0, 97.0, 94.0, 91.0, 88.0, 85.0, 82.0, 79.0, 76.0, 73.0, 70.0} "Value of f_SG1_F from each of those scans on";
        parameter Integer f_SG2_F_at[:] = {0} "Increasing scans at which f_SG2_F takes a new value; the first is 0";
        parameter Real f_SG2_F_v[size(f_SG2_F_at, 1)] = {100.0} "Value of f_SG2_F from each of those scans on";
        parameter Integer f_LPD_HI_Trip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Trip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Trip_In_v[size(f_LPD_HI_Trip_In_at, 1)] = {true} "Value of f_LPD_HI_Trip_In from each of those scans on";
        parameter Integer f_LPD_HI_Pretrip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Pretrip_In_v[size(f_LPD_HI_Pretrip_In_at, 1)] = {true} "Value of f_LPD_HI_Pretrip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Trip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Trip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Trip_In_v[size(f_DNBR_LO_Trip_In_at, 1)] = {true} "Value of f_DNBR_LO_Trip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Pretrip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Pretrip_In_v[size(f_DNBR_LO_Pretrip_In_at, 1)] = {true} "Value of f_DNBR_LO_Pretrip_In from each of those scans on";
        parameter Integer f_CPC_Link_Error_at[:] = {0} "Increasing scans at which f_CPC_Link_Error takes a new value; the first is 0";
        parameter Boolean f_CPC_Link_Error_v[size(f_CPC_Link_Error_at, 1)] = {false} "Value of f_CPC_Link_Error from each of those scans on";
        parameter Integer f_Module_Error_at[:] = {0} "Increasing scans at which f_Module_Error takes a new value; the first is 0";
        parameter Boolean f_Module_Error_v[size(f_Module_Error_at, 1)] = {false} "Value of f_Module_Error from each of those scans on";
        parameter Integer f_Channel_Error_at[:] = {0} "Increasing scans at which f_Channel_Error takes a new value; the first is 0";
        parameter Boolean f_Channel_Error_v[size(f_Channel_Error_at, 1)] = {false} "Value of f_Channel_Error from each of those scans on";
        parameter Integer f_LOGP_HI_OB_Ini_at[:] = {0, 1, 2} "Increasing scans at which f_LOGP_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_OB_Ini_v[size(f_LOGP_HI_OB_Ini_at, 1)] = {false, true, false} "Value of f_LOGP_HI_OB_Ini from each of those scans on";
        parameter Integer f_LPD_HI_OB_Ini_at[:] = {0} "Increasing scans at which f_LPD_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_OB_Ini_v[size(f_LPD_HI_OB_Ini_at, 1)] = {false} "Value of f_LPD_HI_OB_Ini from each of those scans on";
        parameter Integer f_DNBR_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_DNBR_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_OB_Ini_v[size(f_DNBR_LO_OB_Ini_at, 1)] = {false} "Value of f_DNBR_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_PZR_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_OB_Ini_v[size(f_PZR_P_LO_OB_Ini_at, 1)] = {false} "Value of f_PZR_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_OB_Ini_v[size(f_SG1_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_OB_Ini_v[size(f_SG2_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_OB_Ini_v[size(f_SG1_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_OB_Ini_v[size(f_SG2_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_PZR_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_SP_Reset_v[size(f_PZR_P_LO_SP_Reset_at, 1)] = {false} "Value of f_PZR_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG1_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG1_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_SP_Reset_v[size(f_SG1_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG1_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG2_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG2_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_SP_Reset_v[size(f_SG2_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG2_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_VOPT_Byp_Sw_at[:] = {0} "Increasing scans at which f_VOPT_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_VOPT_Byp_Sw_v[size(f_VOPT_Byp_Sw_at, 1)] = {false} "Value of f_VOPT_Byp_Sw from each of those scans on";
        parameter Integer f_LOGP_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LOGP_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_Byp_Sw_v[size(f_LOGP_HI_Byp_Sw_at, 1)] = {false} "Value of f_LOGP_HI_Byp_Sw from each of those scans on";
        parameter Integer f_LPD_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LPD_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Byp_Sw_v[size(f_LPD_HI_Byp_Sw_at, 1)] = {false} "Value of f_LPD_HI_Byp_Sw from each of those scans on";
        parameter Integer f_DNBR_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_DNBR_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Byp_Sw_v[size(f_DNBR_LO_Byp_Sw_at, 1)] = {false} "Value of f_DNBR_LO_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_HI_Byp_Sw_v[size(f_PZR_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_Byp_Sw_v[size(f_PZR_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_LO_Byp_Sw_v[size(f_SG1_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_LO_Byp_Sw_v[size(f_SG2_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_HI_Byp_Sw_v[size(f_SG1_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_HI_Byp_Sw_v[size(f_SG2_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_Byp_Sw_v[size(f_SG1_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_Byp_Sw_v[size(f_SG2_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_CTMT_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_CTMT_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_CTMT_P_HI_Byp_Sw_v[size(f_CTMT_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_CTMT_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_Byp_Sw_v[size(f_SG1_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_F_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_Byp_Sw_v[size(f_SG2_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_F_LO_Byp_Sw from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.RealOutput f_NPWR_LIN(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,410},{120,430}}), iconTransformation(extent={{100,410},{120,430}})));
        RPS.Interfaces.RealOutput f_NPWR_LOG(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,390},{120,410}}), iconTransformation(extent={{100,390},{120,410}})));
        RPS.Interfaces.RealOutput f_PZR_P(start = 2250.0, fixed = true) annotation(Placement(transformation(extent={{100,370},{120,390}}), iconTransformation(extent={{100,370},{120,390}})));
        RPS.Interfaces.RealOutput f_SG1_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,350},{120,370}}), iconTransformation(extent={{100,350},{120,370}})));
        RPS.Interfaces.RealOutput f_SG2_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,330},{120,350}}), iconTransformation(extent={{100,330},{120,350}})));
        RPS.Interfaces.RealOutput f_SG1_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,310},{120,330}}), iconTransformation(extent={{100,310},{120,330}})));
        RPS.Interfaces.RealOutput f_SG2_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,290},{120,310}}), iconTransformation(extent={{100,290},{120,310}})));
        RPS.Interfaces.RealOutput f_CTMT_P(start = 0.0, fixed = true) annotation(Placement(transformation(extent={{100,270},{120,290}}), iconTransformation(extent={{100,270},{120,290}})));
        RPS.Interfaces.RealOutput f_SG1_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,250},{120,270}}), iconTransformation(extent={{100,250},{120,270}})));
        RPS.Interfaces.RealOutput f_SG2_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,230},{120,250}}), iconTransformation(extent={{100,230},{120,250}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,210},{120,230}}), iconTransformation(extent={{100,210},{120,230}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,190},{120,210}}), iconTransformation(extent={{100,190},{120,210}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,170},{120,190}}), iconTransformation(extent={{100,170},{120,190}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,150},{120,170}}), iconTransformation(extent={{100,150},{120,170}})));
        RPS.Interfaces.BooleanOutput f_CPC_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,130},{120,150}}), iconTransformation(extent={{100,130},{120,150}})));
        RPS.Interfaces.BooleanOutput f_Module_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,110},{120,130}}), iconTransformation(extent={{100,110},{120,130}})));
        RPS.Interfaces.BooleanOutput f_Channel_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,90},{120,110}}), iconTransformation(extent={{100,90},{120,110}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,70},{120,90}}), iconTransformation(extent={{100,70},{120,90}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,50},{120,70}}), iconTransformation(extent={{100,50},{120,70}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,30},{120,50}}), iconTransformation(extent={{100,30},{120,50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(extent={{100,10},{120,30}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-30},{120,-10}}), iconTransformation(extent={{100,-30},{120,-10}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-70},{120,-50}}), iconTransformation(extent={{100,-70},{120,-50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-90},{120,-70}}), iconTransformation(extent={{100,-90},{120,-70}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-110},{120,-90}}), iconTransformation(extent={{100,-110},{120,-90}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-130},{120,-110}}), iconTransformation(extent={{100,-130},{120,-110}})));
        RPS.Interfaces.BooleanOutput f_VOPT_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-150},{120,-130}}), iconTransformation(extent={{100,-150},{120,-130}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-170},{120,-150}}), iconTransformation(extent={{100,-170},{120,-150}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-190},{120,-170}}), iconTransformation(extent={{100,-190},{120,-170}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-210},{120,-190}}), iconTransformation(extent={{100,-210},{120,-190}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-230},{120,-210}}), iconTransformation(extent={{100,-230},{120,-210}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-250},{120,-230}}), iconTransformation(extent={{100,-250},{120,-230}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-270},{120,-250}}), iconTransformation(extent={{100,-270},{120,-250}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-290},{120,-270}}), iconTransformation(extent={{100,-290},{120,-270}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-310},{120,-290}}), iconTransformation(extent={{100,-310},{120,-290}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-330},{120,-310}}), iconTransformation(extent={{100,-330},{120,-310}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-350},{120,-330}}), iconTransformation(extent={{100,-350},{120,-330}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-370},{120,-350}}), iconTransformation(extent={{100,-370},{120,-350}})));
        RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-390},{120,-370}}), iconTransformation(extent={{100,-390},{120,-370}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-410},{120,-390}}), iconTransformation(extent={{100,-410},{120,-390}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-430},{120,-410}}), iconTransformation(extent={{100,-430},{120,-410}})));
        discrete Integer f_NPWR_LIN_i(start = 0, fixed = true);
        discrete Integer f_NPWR_LOG_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_CPC_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_Module_Error_i(start = 0, fixed = true);
        discrete Integer f_Channel_Error_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_VOPT_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_Byp_Sw_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_NPWR_LIN_i = if pre(f_NPWR_LIN_i) < size(f_NPWR_LIN_at, 1) and f_NPWR_LIN_at[min(pre(f_NPWR_LIN_i) + 1, size(f_NPWR_LIN_at, 1))] <= k then pre(f_NPWR_LIN_i) + 1 else pre(f_NPWR_LIN_i);
          f_NPWR_LIN = f_NPWR_LIN_v[max(f_NPWR_LIN_i, 1)];
          f_NPWR_LOG_i = if pre(f_NPWR_LOG_i) < size(f_NPWR_LOG_at, 1) and f_NPWR_LOG_at[min(pre(f_NPWR_LOG_i) + 1, size(f_NPWR_LOG_at, 1))] <= k then pre(f_NPWR_LOG_i) + 1 else pre(f_NPWR_LOG_i);
          f_NPWR_LOG = f_NPWR_LOG_v[max(f_NPWR_LOG_i, 1)];
          f_PZR_P_i = if pre(f_PZR_P_i) < size(f_PZR_P_at, 1) and f_PZR_P_at[min(pre(f_PZR_P_i) + 1, size(f_PZR_P_at, 1))] <= k then pre(f_PZR_P_i) + 1 else pre(f_PZR_P_i);
          f_PZR_P = f_PZR_P_v[max(f_PZR_P_i, 1)];
          f_SG1_L_i = if pre(f_SG1_L_i) < size(f_SG1_L_at, 1) and f_SG1_L_at[min(pre(f_SG1_L_i) + 1, size(f_SG1_L_at, 1))] <= k then pre(f_SG1_L_i) + 1 else pre(f_SG1_L_i);
          f_SG1_L = f_SG1_L_v[max(f_SG1_L_i, 1)];
          f_SG2_L_i = if pre(f_SG2_L_i) < size(f_SG2_L_at, 1) and f_SG2_L_at[min(pre(f_SG2_L_i) + 1, size(f_SG2_L_at, 1))] <= k then pre(f_SG2_L_i) + 1 else pre(f_SG2_L_i);
          f_SG2_L = f_SG2_L_v[max(f_SG2_L_i, 1)];
          f_SG1_P_i = if pre(f_SG1_P_i) < size(f_SG1_P_at, 1) and f_SG1_P_at[min(pre(f_SG1_P_i) + 1, size(f_SG1_P_at, 1))] <= k then pre(f_SG1_P_i) + 1 else pre(f_SG1_P_i);
          f_SG1_P = f_SG1_P_v[max(f_SG1_P_i, 1)];
          f_SG2_P_i = if pre(f_SG2_P_i) < size(f_SG2_P_at, 1) and f_SG2_P_at[min(pre(f_SG2_P_i) + 1, size(f_SG2_P_at, 1))] <= k then pre(f_SG2_P_i) + 1 else pre(f_SG2_P_i);
          f_SG2_P = f_SG2_P_v[max(f_SG2_P_i, 1)];
          f_CTMT_P_i = if pre(f_CTMT_P_i) < size(f_CTMT_P_at, 1) and f_CTMT_P_at[min(pre(f_CTMT_P_i) + 1, size(f_CTMT_P_at, 1))] <= k then pre(f_CTMT_P_i) + 1 else pre(f_CTMT_P_i);
          f_CTMT_P = f_CTMT_P_v[max(f_CTMT_P_i, 1)];
          f_SG1_F_i = if pre(f_SG1_F_i) < size(f_SG1_F_at, 1) and f_SG1_F_at[min(pre(f_SG1_F_i) + 1, size(f_SG1_F_at, 1))] <= k then pre(f_SG1_F_i) + 1 else pre(f_SG1_F_i);
          f_SG1_F = f_SG1_F_v[max(f_SG1_F_i, 1)];
          f_SG2_F_i = if pre(f_SG2_F_i) < size(f_SG2_F_at, 1) and f_SG2_F_at[min(pre(f_SG2_F_i) + 1, size(f_SG2_F_at, 1))] <= k then pre(f_SG2_F_i) + 1 else pre(f_SG2_F_i);
          f_SG2_F = f_SG2_F_v[max(f_SG2_F_i, 1)];
          f_LPD_HI_Trip_In_i = if pre(f_LPD_HI_Trip_In_i) < size(f_LPD_HI_Trip_In_at, 1) and f_LPD_HI_Trip_In_at[min(pre(f_LPD_HI_Trip_In_i) + 1, size(f_LPD_HI_Trip_In_at, 1))] <= k then pre(f_LPD_HI_Trip_In_i) + 1 else pre(f_LPD_HI_Trip_In_i);
          f_LPD_HI_Trip_In = f_LPD_HI_Trip_In_v[max(f_LPD_HI_Trip_In_i, 1)];
          f_LPD_HI_Pretrip_In_i = if pre(f_LPD_HI_Pretrip_In_i) < size(f_LPD_HI_Pretrip_In_at, 1) and f_LPD_HI_Pretrip_In_at[min(pre(f_LPD_HI_Pretrip_In_i) + 1, size(f_LPD_HI_Pretrip_In_at, 1))] <= k then pre(f_LPD_HI_Pretrip_In_i) + 1 else pre(f_LPD_HI_Pretrip_In_i);
          f_LPD_HI_Pretrip_In = f_LPD_HI_Pretrip_In_v[max(f_LPD_HI_Pretrip_In_i, 1)];
          f_DNBR_LO_Trip_In_i = if pre(f_DNBR_LO_Trip_In_i) < size(f_DNBR_LO_Trip_In_at, 1) and f_DNBR_LO_Trip_In_at[min(pre(f_DNBR_LO_Trip_In_i) + 1, size(f_DNBR_LO_Trip_In_at, 1))] <= k then pre(f_DNBR_LO_Trip_In_i) + 1 else pre(f_DNBR_LO_Trip_In_i);
          f_DNBR_LO_Trip_In = f_DNBR_LO_Trip_In_v[max(f_DNBR_LO_Trip_In_i, 1)];
          f_DNBR_LO_Pretrip_In_i = if pre(f_DNBR_LO_Pretrip_In_i) < size(f_DNBR_LO_Pretrip_In_at, 1) and f_DNBR_LO_Pretrip_In_at[min(pre(f_DNBR_LO_Pretrip_In_i) + 1, size(f_DNBR_LO_Pretrip_In_at, 1))] <= k then pre(f_DNBR_LO_Pretrip_In_i) + 1 else pre(f_DNBR_LO_Pretrip_In_i);
          f_DNBR_LO_Pretrip_In = f_DNBR_LO_Pretrip_In_v[max(f_DNBR_LO_Pretrip_In_i, 1)];
          f_CPC_Link_Error_i = if pre(f_CPC_Link_Error_i) < size(f_CPC_Link_Error_at, 1) and f_CPC_Link_Error_at[min(pre(f_CPC_Link_Error_i) + 1, size(f_CPC_Link_Error_at, 1))] <= k then pre(f_CPC_Link_Error_i) + 1 else pre(f_CPC_Link_Error_i);
          f_CPC_Link_Error = f_CPC_Link_Error_v[max(f_CPC_Link_Error_i, 1)];
          f_Module_Error_i = if pre(f_Module_Error_i) < size(f_Module_Error_at, 1) and f_Module_Error_at[min(pre(f_Module_Error_i) + 1, size(f_Module_Error_at, 1))] <= k then pre(f_Module_Error_i) + 1 else pre(f_Module_Error_i);
          f_Module_Error = f_Module_Error_v[max(f_Module_Error_i, 1)];
          f_Channel_Error_i = if pre(f_Channel_Error_i) < size(f_Channel_Error_at, 1) and f_Channel_Error_at[min(pre(f_Channel_Error_i) + 1, size(f_Channel_Error_at, 1))] <= k then pre(f_Channel_Error_i) + 1 else pre(f_Channel_Error_i);
          f_Channel_Error = f_Channel_Error_v[max(f_Channel_Error_i, 1)];
          f_LOGP_HI_OB_Ini_i = if pre(f_LOGP_HI_OB_Ini_i) < size(f_LOGP_HI_OB_Ini_at, 1) and f_LOGP_HI_OB_Ini_at[min(pre(f_LOGP_HI_OB_Ini_i) + 1, size(f_LOGP_HI_OB_Ini_at, 1))] <= k then pre(f_LOGP_HI_OB_Ini_i) + 1 else pre(f_LOGP_HI_OB_Ini_i);
          f_LOGP_HI_OB_Ini = f_LOGP_HI_OB_Ini_v[max(f_LOGP_HI_OB_Ini_i, 1)];
          f_LPD_HI_OB_Ini_i = if pre(f_LPD_HI_OB_Ini_i) < size(f_LPD_HI_OB_Ini_at, 1) and f_LPD_HI_OB_Ini_at[min(pre(f_LPD_HI_OB_Ini_i) + 1, size(f_LPD_HI_OB_Ini_at, 1))] <= k then pre(f_LPD_HI_OB_Ini_i) + 1 else pre(f_LPD_HI_OB_Ini_i);
          f_LPD_HI_OB_Ini = f_LPD_HI_OB_Ini_v[max(f_LPD_HI_OB_Ini_i, 1)];
          f_DNBR_LO_OB_Ini_i = if pre(f_DNBR_LO_OB_Ini_i) < size(f_DNBR_LO_OB_Ini_at, 1) and f_DNBR_LO_OB_Ini_at[min(pre(f_DNBR_LO_OB_Ini_i) + 1, size(f_DNBR_LO_OB_Ini_at, 1))] <= k then pre(f_DNBR_LO_OB_Ini_i) + 1 else pre(f_DNBR_LO_OB_Ini_i);
          f_DNBR_LO_OB_Ini = f_DNBR_LO_OB_Ini_v[max(f_DNBR_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_OB_Ini_i = if pre(f_PZR_P_LO_OB_Ini_i) < size(f_PZR_P_LO_OB_Ini_at, 1) and f_PZR_P_LO_OB_Ini_at[min(pre(f_PZR_P_LO_OB_Ini_i) + 1, size(f_PZR_P_LO_OB_Ini_at, 1))] <= k then pre(f_PZR_P_LO_OB_Ini_i) + 1 else pre(f_PZR_P_LO_OB_Ini_i);
          f_PZR_P_LO_OB_Ini = f_PZR_P_LO_OB_Ini_v[max(f_PZR_P_LO_OB_Ini_i, 1)];
          f_SG1_P_LO_OB_Ini_i = if pre(f_SG1_P_LO_OB_Ini_i) < size(f_SG1_P_LO_OB_Ini_at, 1) and f_SG1_P_LO_OB_Ini_at[min(pre(f_SG1_P_LO_OB_Ini_i) + 1, size(f_SG1_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_P_LO_OB_Ini_i) + 1 else pre(f_SG1_P_LO_OB_Ini_i);
          f_SG1_P_LO_OB_Ini = f_SG1_P_LO_OB_Ini_v[max(f_SG1_P_LO_OB_Ini_i, 1)];
          f_SG2_P_LO_OB_Ini_i = if pre(f_SG2_P_LO_OB_Ini_i) < size(f_SG2_P_LO_OB_Ini_at, 1) and f_SG2_P_LO_OB_Ini_at[min(pre(f_SG2_P_LO_OB_Ini_i) + 1, size(f_SG2_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_P_LO_OB_Ini_i) + 1 else pre(f_SG2_P_LO_OB_Ini_i);
          f_SG2_P_LO_OB_Ini = f_SG2_P_LO_OB_Ini_v[max(f_SG2_P_LO_OB_Ini_i, 1)];
          f_SG1_F_LO_OB_Ini_i = if pre(f_SG1_F_LO_OB_Ini_i) < size(f_SG1_F_LO_OB_Ini_at, 1) and f_SG1_F_LO_OB_Ini_at[min(pre(f_SG1_F_LO_OB_Ini_i) + 1, size(f_SG1_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_F_LO_OB_Ini_i) + 1 else pre(f_SG1_F_LO_OB_Ini_i);
          f_SG1_F_LO_OB_Ini = f_SG1_F_LO_OB_Ini_v[max(f_SG1_F_LO_OB_Ini_i, 1)];
          f_SG2_F_LO_OB_Ini_i = if pre(f_SG2_F_LO_OB_Ini_i) < size(f_SG2_F_LO_OB_Ini_at, 1) and f_SG2_F_LO_OB_Ini_at[min(pre(f_SG2_F_LO_OB_Ini_i) + 1, size(f_SG2_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_F_LO_OB_Ini_i) + 1 else pre(f_SG2_F_LO_OB_Ini_i);
          f_SG2_F_LO_OB_Ini = f_SG2_F_LO_OB_Ini_v[max(f_SG2_F_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_SP_Reset_i = if pre(f_PZR_P_LO_SP_Reset_i) < size(f_PZR_P_LO_SP_Reset_at, 1) and f_PZR_P_LO_SP_Reset_at[min(pre(f_PZR_P_LO_SP_Reset_i) + 1, size(f_PZR_P_LO_SP_Reset_at, 1))] <= k then pre(f_PZR_P_LO_SP_Reset_i) + 1 else pre(f_PZR_P_LO_SP_Reset_i);
          f_PZR_P_LO_SP_Reset = f_PZR_P_LO_SP_Reset_v[max(f_PZR_P_LO_SP_Reset_i, 1)];
          f_SG1_P_LO_SP_Reset_i = if pre(f_SG1_P_LO_SP_Reset_i) < size(f_SG1_P_LO_SP_Reset_at, 1) and f_SG1_P_LO_SP_Reset_at[min(pre(f_SG1_P_LO_SP_Reset_i) + 1, size(f_SG1_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG1_P_LO_SP_Reset_i) + 1 else pre(f_SG1_P_LO_SP_Reset_i);
          f_SG1_P_LO_SP_Reset = f_SG1_P_LO_SP_Reset_v[max(f_SG1_P_LO_SP_Reset_i, 1)];
          f_SG2_P_LO_SP_Reset_i = if pre(f_SG2_P_LO_SP_Reset_i) < size(f_SG2_P_LO_SP_Reset_at, 1) and f_SG2_P_LO_SP_Reset_at[min(pre(f_SG2_P_LO_SP_Reset_i) + 1, size(f_SG2_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG2_P_LO_SP_Reset_i) + 1 else pre(f_SG2_P_LO_SP_Reset_i);
          f_SG2_P_LO_SP_Reset = f_SG2_P_LO_SP_Reset_v[max(f_SG2_P_LO_SP_Reset_i, 1)];
          f_VOPT_Byp_Sw_i = if pre(f_VOPT_Byp_Sw_i) < size(f_VOPT_Byp_Sw_at, 1) and f_VOPT_Byp_Sw_at[min(pre(f_VOPT_Byp_Sw_i) + 1, size(f_VOPT_Byp_Sw_at, 1))] <= k then pre(f_VOPT_Byp_Sw_i) + 1 else pre(f_VOPT_Byp_Sw_i);
          f_VOPT_Byp_Sw = f_VOPT_Byp_Sw_v[max(f_VOPT_Byp_Sw_i, 1)];
          f_LOGP_HI_Byp_Sw_i = if pre(f_LOGP_HI_Byp_Sw_i) < size(f_LOGP_HI_Byp_Sw_at, 1) and f_LOGP_HI_Byp_Sw_at[min(pre(f_LOGP_HI_Byp_Sw_i) + 1, size(f_LOGP_HI_Byp_Sw_at, 1))] <= k then pre(f_LOGP_HI_Byp_Sw_i) + 1 else pre(f_LOGP_HI_Byp_Sw_i);
          f_LOGP_HI_Byp_Sw = f_LOGP_HI_Byp_Sw_v[max(f_LOGP_HI_Byp_Sw_i, 1)];
          f_LPD_HI_Byp_Sw_i = if pre(f_LPD_HI_Byp_Sw_i) < size(f_LPD_HI_Byp_Sw_at, 1) and f_LPD_HI_Byp_Sw_at[min(pre(f_LPD_HI_Byp_Sw_i) + 1, size(f_LPD_HI_Byp_Sw_at, 1))] <= k then pre(f_LPD_HI_Byp_Sw_i) + 1 else pre(f_LPD_HI_Byp_Sw_i);
          f_LPD_HI_Byp_Sw = f_LPD_HI_Byp_Sw_v[max(f_LPD_HI_Byp_Sw_i, 1)];
          f_DNBR_LO_Byp_Sw_i = if pre(f_DNBR_LO_Byp_Sw_i) < size(f_DNBR_LO_Byp_Sw_at, 1) and f_DNBR_LO_Byp_Sw_at[min(pre(f_DNBR_LO_Byp_Sw_i) + 1, size(f_DNBR_LO_Byp_Sw_at, 1))] <= k then pre(f_DNBR_LO_Byp_Sw_i) + 1 else pre(f_DNBR_LO_Byp_Sw_i);
          f_DNBR_LO_Byp_Sw = f_DNBR_LO_Byp_Sw_v[max(f_DNBR_LO_Byp_Sw_i, 1)];
          f_PZR_P_HI_Byp_Sw_i = if pre(f_PZR_P_HI_Byp_Sw_i) < size(f_PZR_P_HI_Byp_Sw_at, 1) and f_PZR_P_HI_Byp_Sw_at[min(pre(f_PZR_P_HI_Byp_Sw_i) + 1, size(f_PZR_P_HI_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_HI_Byp_Sw_i) + 1 else pre(f_PZR_P_HI_Byp_Sw_i);
          f_PZR_P_HI_Byp_Sw = f_PZR_P_HI_Byp_Sw_v[max(f_PZR_P_HI_Byp_Sw_i, 1)];
          f_PZR_P_LO_Byp_Sw_i = if pre(f_PZR_P_LO_Byp_Sw_i) < size(f_PZR_P_LO_Byp_Sw_at, 1) and f_PZR_P_LO_Byp_Sw_at[min(pre(f_PZR_P_LO_Byp_Sw_i) + 1, size(f_PZR_P_LO_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_LO_Byp_Sw_i) + 1 else pre(f_PZR_P_LO_Byp_Sw_i);
          f_PZR_P_LO_Byp_Sw = f_PZR_P_LO_Byp_Sw_v[max(f_PZR_P_LO_Byp_Sw_i, 1)];
          f_SG1_L_LO_Byp_Sw_i = if pre(f_SG1_L_LO_Byp_Sw_i) < size(f_SG1_L_LO_Byp_Sw_at, 1) and f_SG1_L_LO_Byp_Sw_at[min(pre(f_SG1_L_LO_Byp_Sw_i) + 1, size(f_SG1_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_LO_Byp_Sw_i) + 1 else pre(f_SG1_L_LO_Byp_Sw_i);
          f_SG1_L_LO_Byp_Sw = f_SG1_L_LO_Byp_Sw_v[max(f_SG1_L_LO_Byp_Sw_i, 1)];
          f_SG2_L_LO_Byp_Sw_i = if pre(f_SG2_L_LO_Byp_Sw_i) < size(f_SG2_L_LO_Byp_Sw_at, 1) and f_SG2_L_LO_Byp_Sw_at[min(pre(f_SG2_L_LO_Byp_Sw_i) + 1, size(f_SG2_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_LO_Byp_Sw_i) + 1 else pre(f_SG2_L_LO_Byp_Sw_i);
          f_SG2_L_LO_Byp_Sw = f_SG2_L_LO_Byp_Sw_v[max(f_SG2_L_LO_Byp_Sw_i, 1)];
          f_SG1_L_HI_Byp_Sw_i = if pre(f_SG1_L_HI_Byp_Sw_i) < size(f_SG1_L_HI_Byp_Sw_at, 1) and f_SG1_L_HI_Byp_Sw_at[min(pre(f_SG1_L_HI_Byp_Sw_i) + 1, size(f_SG1_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_HI_Byp_Sw_i) + 1 else pre(f_SG1_L_HI_Byp_Sw_i);
          f_SG1_L_HI_Byp_Sw = f_SG1_L_HI_Byp_Sw_v[max(f_SG1_L_HI_Byp_Sw_i, 1)];
          f_SG2_L_HI_Byp_Sw_i = if pre(f_SG2_L_HI_Byp_Sw_i) < size(f_SG2_L_HI_Byp_Sw_at, 1) and f_SG2_L_HI_Byp_Sw_at[min(pre(f_SG2_L_HI_Byp_Sw_i) + 1, size(f_SG2_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_HI_Byp_Sw_i) + 1 else pre(f_SG2_L_HI_Byp_Sw_i);
          f_SG2_L_HI_Byp_Sw = f_SG2_L_HI_Byp_Sw_v[max(f_SG2_L_HI_Byp_Sw_i, 1)];
          f_SG1_P_LO_Byp_Sw_i = if pre(f_SG1_P_LO_Byp_Sw_i) < size(f_SG1_P_LO_Byp_Sw_at, 1) and f_SG1_P_LO_Byp_Sw_at[min(pre(f_SG1_P_LO_Byp_Sw_i) + 1, size(f_SG1_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_P_LO_Byp_Sw_i) + 1 else pre(f_SG1_P_LO_Byp_Sw_i);
          f_SG1_P_LO_Byp_Sw = f_SG1_P_LO_Byp_Sw_v[max(f_SG1_P_LO_Byp_Sw_i, 1)];
          f_SG2_P_LO_Byp_Sw_i = if pre(f_SG2_P_LO_Byp_Sw_i) < size(f_SG2_P_LO_Byp_Sw_at, 1) and f_SG2_P_LO_Byp_Sw_at[min(pre(f_SG2_P_LO_Byp_Sw_i) + 1, size(f_SG2_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_P_LO_Byp_Sw_i) + 1 else pre(f_SG2_P_LO_Byp_Sw_i);
          f_SG2_P_LO_Byp_Sw = f_SG2_P_LO_Byp_Sw_v[max(f_SG2_P_LO_Byp_Sw_i, 1)];
          f_CTMT_P_HI_Byp_Sw_i = if pre(f_CTMT_P_HI_Byp_Sw_i) < size(f_CTMT_P_HI_Byp_Sw_at, 1) and f_CTMT_P_HI_Byp_Sw_at[min(pre(f_CTMT_P_HI_Byp_Sw_i) + 1, size(f_CTMT_P_HI_Byp_Sw_at, 1))] <= k then pre(f_CTMT_P_HI_Byp_Sw_i) + 1 else pre(f_CTMT_P_HI_Byp_Sw_i);
          f_CTMT_P_HI_Byp_Sw = f_CTMT_P_HI_Byp_Sw_v[max(f_CTMT_P_HI_Byp_Sw_i, 1)];
          f_SG1_F_LO_Byp_Sw_i = if pre(f_SG1_F_LO_Byp_Sw_i) < size(f_SG1_F_LO_Byp_Sw_at, 1) and f_SG1_F_LO_Byp_Sw_at[min(pre(f_SG1_F_LO_Byp_Sw_i) + 1, size(f_SG1_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_F_LO_Byp_Sw_i) + 1 else pre(f_SG1_F_LO_Byp_Sw_i);
          f_SG1_F_LO_Byp_Sw = f_SG1_F_LO_Byp_Sw_v[max(f_SG1_F_LO_Byp_Sw_i, 1)];
          f_SG2_F_LO_Byp_Sw_i = if pre(f_SG2_F_LO_Byp_Sw_i) < size(f_SG2_F_LO_Byp_Sw_at, 1) and f_SG2_F_LO_Byp_Sw_at[min(pre(f_SG2_F_LO_Byp_Sw_i) + 1, size(f_SG2_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_F_LO_Byp_Sw_i) + 1 else pre(f_SG2_F_LO_Byp_Sw_i);
          f_SG2_F_LO_Byp_Sw = f_SG2_F_LO_Byp_Sw_v[max(f_SG2_F_LO_Byp_Sw_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-450},{100,450}}), graphics={Rectangle(extent={{-100,450},{100,-450}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,484},{160,456}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,448},{96,432}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,428},{96,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,408},{96,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,388},{96,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,368},{96,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,348},{96,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,328},{96,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,308},{96,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,288},{96,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,268},{96,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,248},{96,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,228},{96,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,208},{96,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,188},{96,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,168},{96,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,148},{96,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,128},{96,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,108},{96,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,88},{96,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-72},{96,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-92},{96,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-112},{96,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-132},{96,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-152},{96,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-172},{96,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-192},{96,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-212},{96,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-232},{96,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-252},{96,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-272},{96,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-292},{96,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-312},{96,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-332},{96,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-352},{96,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-372},{96,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-392},{96,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-412},{96,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end LossOfFlow4ch_Stimulus_BP_B;

      block LossOfFlow4ch_Stimulus_BP_C "Inputs of BP_C in Four-channel scenario loss_of_flow_4ch (5_simulation/scenarios/loss_of_flow_4ch.csv)"
        parameter Integer f_NPWR_LIN_at[:] = {0} "Increasing scans at which f_NPWR_LIN takes a new value; the first is 0";
        parameter Real f_NPWR_LIN_v[size(f_NPWR_LIN_at, 1)] = {100.0} "Value of f_NPWR_LIN from each of those scans on";
        parameter Integer f_NPWR_LOG_at[:] = {0} "Increasing scans at which f_NPWR_LOG takes a new value; the first is 0";
        parameter Real f_NPWR_LOG_v[size(f_NPWR_LOG_at, 1)] = {100.0} "Value of f_NPWR_LOG from each of those scans on";
        parameter Integer f_PZR_P_at[:] = {0} "Increasing scans at which f_PZR_P takes a new value; the first is 0";
        parameter Real f_PZR_P_v[size(f_PZR_P_at, 1)] = {2250.0} "Value of f_PZR_P from each of those scans on";
        parameter Integer f_SG1_L_at[:] = {0} "Increasing scans at which f_SG1_L takes a new value; the first is 0";
        parameter Real f_SG1_L_v[size(f_SG1_L_at, 1)] = {50.0} "Value of f_SG1_L from each of those scans on";
        parameter Integer f_SG2_L_at[:] = {0} "Increasing scans at which f_SG2_L takes a new value; the first is 0";
        parameter Real f_SG2_L_v[size(f_SG2_L_at, 1)] = {50.0} "Value of f_SG2_L from each of those scans on";
        parameter Integer f_SG1_P_at[:] = {0} "Increasing scans at which f_SG1_P takes a new value; the first is 0";
        parameter Real f_SG1_P_v[size(f_SG1_P_at, 1)] = {1000.0} "Value of f_SG1_P from each of those scans on";
        parameter Integer f_SG2_P_at[:] = {0} "Increasing scans at which f_SG2_P takes a new value; the first is 0";
        parameter Real f_SG2_P_v[size(f_SG2_P_at, 1)] = {1000.0} "Value of f_SG2_P from each of those scans on";
        parameter Integer f_CTMT_P_at[:] = {0} "Increasing scans at which f_CTMT_P takes a new value; the first is 0";
        parameter Real f_CTMT_P_v[size(f_CTMT_P_at, 1)] = {0.0} "Value of f_CTMT_P from each of those scans on";
        parameter Integer f_SG1_F_at[:] = {0, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19} "Increasing scans at which f_SG1_F takes a new value; the first is 0";
        parameter Real f_SG1_F_v[size(f_SG1_F_at, 1)] = {100.0, 97.0, 94.0, 91.0, 88.0, 85.0, 82.0, 79.0, 76.0, 73.0, 70.0} "Value of f_SG1_F from each of those scans on";
        parameter Integer f_SG2_F_at[:] = {0} "Increasing scans at which f_SG2_F takes a new value; the first is 0";
        parameter Real f_SG2_F_v[size(f_SG2_F_at, 1)] = {100.0} "Value of f_SG2_F from each of those scans on";
        parameter Integer f_LPD_HI_Trip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Trip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Trip_In_v[size(f_LPD_HI_Trip_In_at, 1)] = {true} "Value of f_LPD_HI_Trip_In from each of those scans on";
        parameter Integer f_LPD_HI_Pretrip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Pretrip_In_v[size(f_LPD_HI_Pretrip_In_at, 1)] = {true} "Value of f_LPD_HI_Pretrip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Trip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Trip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Trip_In_v[size(f_DNBR_LO_Trip_In_at, 1)] = {true} "Value of f_DNBR_LO_Trip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Pretrip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Pretrip_In_v[size(f_DNBR_LO_Pretrip_In_at, 1)] = {true} "Value of f_DNBR_LO_Pretrip_In from each of those scans on";
        parameter Integer f_CPC_Link_Error_at[:] = {0} "Increasing scans at which f_CPC_Link_Error takes a new value; the first is 0";
        parameter Boolean f_CPC_Link_Error_v[size(f_CPC_Link_Error_at, 1)] = {false} "Value of f_CPC_Link_Error from each of those scans on";
        parameter Integer f_Module_Error_at[:] = {0} "Increasing scans at which f_Module_Error takes a new value; the first is 0";
        parameter Boolean f_Module_Error_v[size(f_Module_Error_at, 1)] = {false} "Value of f_Module_Error from each of those scans on";
        parameter Integer f_Channel_Error_at[:] = {0} "Increasing scans at which f_Channel_Error takes a new value; the first is 0";
        parameter Boolean f_Channel_Error_v[size(f_Channel_Error_at, 1)] = {false} "Value of f_Channel_Error from each of those scans on";
        parameter Integer f_LOGP_HI_OB_Ini_at[:] = {0, 1, 2} "Increasing scans at which f_LOGP_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_OB_Ini_v[size(f_LOGP_HI_OB_Ini_at, 1)] = {false, true, false} "Value of f_LOGP_HI_OB_Ini from each of those scans on";
        parameter Integer f_LPD_HI_OB_Ini_at[:] = {0} "Increasing scans at which f_LPD_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_OB_Ini_v[size(f_LPD_HI_OB_Ini_at, 1)] = {false} "Value of f_LPD_HI_OB_Ini from each of those scans on";
        parameter Integer f_DNBR_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_DNBR_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_OB_Ini_v[size(f_DNBR_LO_OB_Ini_at, 1)] = {false} "Value of f_DNBR_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_PZR_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_OB_Ini_v[size(f_PZR_P_LO_OB_Ini_at, 1)] = {false} "Value of f_PZR_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_OB_Ini_v[size(f_SG1_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_OB_Ini_v[size(f_SG2_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_OB_Ini_v[size(f_SG1_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_OB_Ini_v[size(f_SG2_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_PZR_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_SP_Reset_v[size(f_PZR_P_LO_SP_Reset_at, 1)] = {false} "Value of f_PZR_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG1_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG1_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_SP_Reset_v[size(f_SG1_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG1_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG2_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG2_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_SP_Reset_v[size(f_SG2_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG2_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_VOPT_Byp_Sw_at[:] = {0} "Increasing scans at which f_VOPT_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_VOPT_Byp_Sw_v[size(f_VOPT_Byp_Sw_at, 1)] = {false} "Value of f_VOPT_Byp_Sw from each of those scans on";
        parameter Integer f_LOGP_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LOGP_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_Byp_Sw_v[size(f_LOGP_HI_Byp_Sw_at, 1)] = {false} "Value of f_LOGP_HI_Byp_Sw from each of those scans on";
        parameter Integer f_LPD_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LPD_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Byp_Sw_v[size(f_LPD_HI_Byp_Sw_at, 1)] = {false} "Value of f_LPD_HI_Byp_Sw from each of those scans on";
        parameter Integer f_DNBR_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_DNBR_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Byp_Sw_v[size(f_DNBR_LO_Byp_Sw_at, 1)] = {false} "Value of f_DNBR_LO_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_HI_Byp_Sw_v[size(f_PZR_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_Byp_Sw_v[size(f_PZR_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_LO_Byp_Sw_v[size(f_SG1_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_LO_Byp_Sw_v[size(f_SG2_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_HI_Byp_Sw_v[size(f_SG1_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_HI_Byp_Sw_v[size(f_SG2_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_Byp_Sw_v[size(f_SG1_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_Byp_Sw_v[size(f_SG2_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_CTMT_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_CTMT_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_CTMT_P_HI_Byp_Sw_v[size(f_CTMT_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_CTMT_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_Byp_Sw_v[size(f_SG1_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_F_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_Byp_Sw_v[size(f_SG2_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_F_LO_Byp_Sw from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.RealOutput f_NPWR_LIN(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,410},{120,430}}), iconTransformation(extent={{100,410},{120,430}})));
        RPS.Interfaces.RealOutput f_NPWR_LOG(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,390},{120,410}}), iconTransformation(extent={{100,390},{120,410}})));
        RPS.Interfaces.RealOutput f_PZR_P(start = 2250.0, fixed = true) annotation(Placement(transformation(extent={{100,370},{120,390}}), iconTransformation(extent={{100,370},{120,390}})));
        RPS.Interfaces.RealOutput f_SG1_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,350},{120,370}}), iconTransformation(extent={{100,350},{120,370}})));
        RPS.Interfaces.RealOutput f_SG2_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,330},{120,350}}), iconTransformation(extent={{100,330},{120,350}})));
        RPS.Interfaces.RealOutput f_SG1_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,310},{120,330}}), iconTransformation(extent={{100,310},{120,330}})));
        RPS.Interfaces.RealOutput f_SG2_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,290},{120,310}}), iconTransformation(extent={{100,290},{120,310}})));
        RPS.Interfaces.RealOutput f_CTMT_P(start = 0.0, fixed = true) annotation(Placement(transformation(extent={{100,270},{120,290}}), iconTransformation(extent={{100,270},{120,290}})));
        RPS.Interfaces.RealOutput f_SG1_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,250},{120,270}}), iconTransformation(extent={{100,250},{120,270}})));
        RPS.Interfaces.RealOutput f_SG2_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,230},{120,250}}), iconTransformation(extent={{100,230},{120,250}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,210},{120,230}}), iconTransformation(extent={{100,210},{120,230}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,190},{120,210}}), iconTransformation(extent={{100,190},{120,210}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,170},{120,190}}), iconTransformation(extent={{100,170},{120,190}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,150},{120,170}}), iconTransformation(extent={{100,150},{120,170}})));
        RPS.Interfaces.BooleanOutput f_CPC_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,130},{120,150}}), iconTransformation(extent={{100,130},{120,150}})));
        RPS.Interfaces.BooleanOutput f_Module_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,110},{120,130}}), iconTransformation(extent={{100,110},{120,130}})));
        RPS.Interfaces.BooleanOutput f_Channel_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,90},{120,110}}), iconTransformation(extent={{100,90},{120,110}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,70},{120,90}}), iconTransformation(extent={{100,70},{120,90}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,50},{120,70}}), iconTransformation(extent={{100,50},{120,70}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,30},{120,50}}), iconTransformation(extent={{100,30},{120,50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(extent={{100,10},{120,30}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-30},{120,-10}}), iconTransformation(extent={{100,-30},{120,-10}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-70},{120,-50}}), iconTransformation(extent={{100,-70},{120,-50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-90},{120,-70}}), iconTransformation(extent={{100,-90},{120,-70}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-110},{120,-90}}), iconTransformation(extent={{100,-110},{120,-90}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-130},{120,-110}}), iconTransformation(extent={{100,-130},{120,-110}})));
        RPS.Interfaces.BooleanOutput f_VOPT_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-150},{120,-130}}), iconTransformation(extent={{100,-150},{120,-130}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-170},{120,-150}}), iconTransformation(extent={{100,-170},{120,-150}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-190},{120,-170}}), iconTransformation(extent={{100,-190},{120,-170}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-210},{120,-190}}), iconTransformation(extent={{100,-210},{120,-190}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-230},{120,-210}}), iconTransformation(extent={{100,-230},{120,-210}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-250},{120,-230}}), iconTransformation(extent={{100,-250},{120,-230}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-270},{120,-250}}), iconTransformation(extent={{100,-270},{120,-250}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-290},{120,-270}}), iconTransformation(extent={{100,-290},{120,-270}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-310},{120,-290}}), iconTransformation(extent={{100,-310},{120,-290}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-330},{120,-310}}), iconTransformation(extent={{100,-330},{120,-310}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-350},{120,-330}}), iconTransformation(extent={{100,-350},{120,-330}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-370},{120,-350}}), iconTransformation(extent={{100,-370},{120,-350}})));
        RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-390},{120,-370}}), iconTransformation(extent={{100,-390},{120,-370}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-410},{120,-390}}), iconTransformation(extent={{100,-410},{120,-390}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-430},{120,-410}}), iconTransformation(extent={{100,-430},{120,-410}})));
        discrete Integer f_NPWR_LIN_i(start = 0, fixed = true);
        discrete Integer f_NPWR_LOG_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_CPC_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_Module_Error_i(start = 0, fixed = true);
        discrete Integer f_Channel_Error_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_VOPT_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_Byp_Sw_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_NPWR_LIN_i = if pre(f_NPWR_LIN_i) < size(f_NPWR_LIN_at, 1) and f_NPWR_LIN_at[min(pre(f_NPWR_LIN_i) + 1, size(f_NPWR_LIN_at, 1))] <= k then pre(f_NPWR_LIN_i) + 1 else pre(f_NPWR_LIN_i);
          f_NPWR_LIN = f_NPWR_LIN_v[max(f_NPWR_LIN_i, 1)];
          f_NPWR_LOG_i = if pre(f_NPWR_LOG_i) < size(f_NPWR_LOG_at, 1) and f_NPWR_LOG_at[min(pre(f_NPWR_LOG_i) + 1, size(f_NPWR_LOG_at, 1))] <= k then pre(f_NPWR_LOG_i) + 1 else pre(f_NPWR_LOG_i);
          f_NPWR_LOG = f_NPWR_LOG_v[max(f_NPWR_LOG_i, 1)];
          f_PZR_P_i = if pre(f_PZR_P_i) < size(f_PZR_P_at, 1) and f_PZR_P_at[min(pre(f_PZR_P_i) + 1, size(f_PZR_P_at, 1))] <= k then pre(f_PZR_P_i) + 1 else pre(f_PZR_P_i);
          f_PZR_P = f_PZR_P_v[max(f_PZR_P_i, 1)];
          f_SG1_L_i = if pre(f_SG1_L_i) < size(f_SG1_L_at, 1) and f_SG1_L_at[min(pre(f_SG1_L_i) + 1, size(f_SG1_L_at, 1))] <= k then pre(f_SG1_L_i) + 1 else pre(f_SG1_L_i);
          f_SG1_L = f_SG1_L_v[max(f_SG1_L_i, 1)];
          f_SG2_L_i = if pre(f_SG2_L_i) < size(f_SG2_L_at, 1) and f_SG2_L_at[min(pre(f_SG2_L_i) + 1, size(f_SG2_L_at, 1))] <= k then pre(f_SG2_L_i) + 1 else pre(f_SG2_L_i);
          f_SG2_L = f_SG2_L_v[max(f_SG2_L_i, 1)];
          f_SG1_P_i = if pre(f_SG1_P_i) < size(f_SG1_P_at, 1) and f_SG1_P_at[min(pre(f_SG1_P_i) + 1, size(f_SG1_P_at, 1))] <= k then pre(f_SG1_P_i) + 1 else pre(f_SG1_P_i);
          f_SG1_P = f_SG1_P_v[max(f_SG1_P_i, 1)];
          f_SG2_P_i = if pre(f_SG2_P_i) < size(f_SG2_P_at, 1) and f_SG2_P_at[min(pre(f_SG2_P_i) + 1, size(f_SG2_P_at, 1))] <= k then pre(f_SG2_P_i) + 1 else pre(f_SG2_P_i);
          f_SG2_P = f_SG2_P_v[max(f_SG2_P_i, 1)];
          f_CTMT_P_i = if pre(f_CTMT_P_i) < size(f_CTMT_P_at, 1) and f_CTMT_P_at[min(pre(f_CTMT_P_i) + 1, size(f_CTMT_P_at, 1))] <= k then pre(f_CTMT_P_i) + 1 else pre(f_CTMT_P_i);
          f_CTMT_P = f_CTMT_P_v[max(f_CTMT_P_i, 1)];
          f_SG1_F_i = if pre(f_SG1_F_i) < size(f_SG1_F_at, 1) and f_SG1_F_at[min(pre(f_SG1_F_i) + 1, size(f_SG1_F_at, 1))] <= k then pre(f_SG1_F_i) + 1 else pre(f_SG1_F_i);
          f_SG1_F = f_SG1_F_v[max(f_SG1_F_i, 1)];
          f_SG2_F_i = if pre(f_SG2_F_i) < size(f_SG2_F_at, 1) and f_SG2_F_at[min(pre(f_SG2_F_i) + 1, size(f_SG2_F_at, 1))] <= k then pre(f_SG2_F_i) + 1 else pre(f_SG2_F_i);
          f_SG2_F = f_SG2_F_v[max(f_SG2_F_i, 1)];
          f_LPD_HI_Trip_In_i = if pre(f_LPD_HI_Trip_In_i) < size(f_LPD_HI_Trip_In_at, 1) and f_LPD_HI_Trip_In_at[min(pre(f_LPD_HI_Trip_In_i) + 1, size(f_LPD_HI_Trip_In_at, 1))] <= k then pre(f_LPD_HI_Trip_In_i) + 1 else pre(f_LPD_HI_Trip_In_i);
          f_LPD_HI_Trip_In = f_LPD_HI_Trip_In_v[max(f_LPD_HI_Trip_In_i, 1)];
          f_LPD_HI_Pretrip_In_i = if pre(f_LPD_HI_Pretrip_In_i) < size(f_LPD_HI_Pretrip_In_at, 1) and f_LPD_HI_Pretrip_In_at[min(pre(f_LPD_HI_Pretrip_In_i) + 1, size(f_LPD_HI_Pretrip_In_at, 1))] <= k then pre(f_LPD_HI_Pretrip_In_i) + 1 else pre(f_LPD_HI_Pretrip_In_i);
          f_LPD_HI_Pretrip_In = f_LPD_HI_Pretrip_In_v[max(f_LPD_HI_Pretrip_In_i, 1)];
          f_DNBR_LO_Trip_In_i = if pre(f_DNBR_LO_Trip_In_i) < size(f_DNBR_LO_Trip_In_at, 1) and f_DNBR_LO_Trip_In_at[min(pre(f_DNBR_LO_Trip_In_i) + 1, size(f_DNBR_LO_Trip_In_at, 1))] <= k then pre(f_DNBR_LO_Trip_In_i) + 1 else pre(f_DNBR_LO_Trip_In_i);
          f_DNBR_LO_Trip_In = f_DNBR_LO_Trip_In_v[max(f_DNBR_LO_Trip_In_i, 1)];
          f_DNBR_LO_Pretrip_In_i = if pre(f_DNBR_LO_Pretrip_In_i) < size(f_DNBR_LO_Pretrip_In_at, 1) and f_DNBR_LO_Pretrip_In_at[min(pre(f_DNBR_LO_Pretrip_In_i) + 1, size(f_DNBR_LO_Pretrip_In_at, 1))] <= k then pre(f_DNBR_LO_Pretrip_In_i) + 1 else pre(f_DNBR_LO_Pretrip_In_i);
          f_DNBR_LO_Pretrip_In = f_DNBR_LO_Pretrip_In_v[max(f_DNBR_LO_Pretrip_In_i, 1)];
          f_CPC_Link_Error_i = if pre(f_CPC_Link_Error_i) < size(f_CPC_Link_Error_at, 1) and f_CPC_Link_Error_at[min(pre(f_CPC_Link_Error_i) + 1, size(f_CPC_Link_Error_at, 1))] <= k then pre(f_CPC_Link_Error_i) + 1 else pre(f_CPC_Link_Error_i);
          f_CPC_Link_Error = f_CPC_Link_Error_v[max(f_CPC_Link_Error_i, 1)];
          f_Module_Error_i = if pre(f_Module_Error_i) < size(f_Module_Error_at, 1) and f_Module_Error_at[min(pre(f_Module_Error_i) + 1, size(f_Module_Error_at, 1))] <= k then pre(f_Module_Error_i) + 1 else pre(f_Module_Error_i);
          f_Module_Error = f_Module_Error_v[max(f_Module_Error_i, 1)];
          f_Channel_Error_i = if pre(f_Channel_Error_i) < size(f_Channel_Error_at, 1) and f_Channel_Error_at[min(pre(f_Channel_Error_i) + 1, size(f_Channel_Error_at, 1))] <= k then pre(f_Channel_Error_i) + 1 else pre(f_Channel_Error_i);
          f_Channel_Error = f_Channel_Error_v[max(f_Channel_Error_i, 1)];
          f_LOGP_HI_OB_Ini_i = if pre(f_LOGP_HI_OB_Ini_i) < size(f_LOGP_HI_OB_Ini_at, 1) and f_LOGP_HI_OB_Ini_at[min(pre(f_LOGP_HI_OB_Ini_i) + 1, size(f_LOGP_HI_OB_Ini_at, 1))] <= k then pre(f_LOGP_HI_OB_Ini_i) + 1 else pre(f_LOGP_HI_OB_Ini_i);
          f_LOGP_HI_OB_Ini = f_LOGP_HI_OB_Ini_v[max(f_LOGP_HI_OB_Ini_i, 1)];
          f_LPD_HI_OB_Ini_i = if pre(f_LPD_HI_OB_Ini_i) < size(f_LPD_HI_OB_Ini_at, 1) and f_LPD_HI_OB_Ini_at[min(pre(f_LPD_HI_OB_Ini_i) + 1, size(f_LPD_HI_OB_Ini_at, 1))] <= k then pre(f_LPD_HI_OB_Ini_i) + 1 else pre(f_LPD_HI_OB_Ini_i);
          f_LPD_HI_OB_Ini = f_LPD_HI_OB_Ini_v[max(f_LPD_HI_OB_Ini_i, 1)];
          f_DNBR_LO_OB_Ini_i = if pre(f_DNBR_LO_OB_Ini_i) < size(f_DNBR_LO_OB_Ini_at, 1) and f_DNBR_LO_OB_Ini_at[min(pre(f_DNBR_LO_OB_Ini_i) + 1, size(f_DNBR_LO_OB_Ini_at, 1))] <= k then pre(f_DNBR_LO_OB_Ini_i) + 1 else pre(f_DNBR_LO_OB_Ini_i);
          f_DNBR_LO_OB_Ini = f_DNBR_LO_OB_Ini_v[max(f_DNBR_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_OB_Ini_i = if pre(f_PZR_P_LO_OB_Ini_i) < size(f_PZR_P_LO_OB_Ini_at, 1) and f_PZR_P_LO_OB_Ini_at[min(pre(f_PZR_P_LO_OB_Ini_i) + 1, size(f_PZR_P_LO_OB_Ini_at, 1))] <= k then pre(f_PZR_P_LO_OB_Ini_i) + 1 else pre(f_PZR_P_LO_OB_Ini_i);
          f_PZR_P_LO_OB_Ini = f_PZR_P_LO_OB_Ini_v[max(f_PZR_P_LO_OB_Ini_i, 1)];
          f_SG1_P_LO_OB_Ini_i = if pre(f_SG1_P_LO_OB_Ini_i) < size(f_SG1_P_LO_OB_Ini_at, 1) and f_SG1_P_LO_OB_Ini_at[min(pre(f_SG1_P_LO_OB_Ini_i) + 1, size(f_SG1_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_P_LO_OB_Ini_i) + 1 else pre(f_SG1_P_LO_OB_Ini_i);
          f_SG1_P_LO_OB_Ini = f_SG1_P_LO_OB_Ini_v[max(f_SG1_P_LO_OB_Ini_i, 1)];
          f_SG2_P_LO_OB_Ini_i = if pre(f_SG2_P_LO_OB_Ini_i) < size(f_SG2_P_LO_OB_Ini_at, 1) and f_SG2_P_LO_OB_Ini_at[min(pre(f_SG2_P_LO_OB_Ini_i) + 1, size(f_SG2_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_P_LO_OB_Ini_i) + 1 else pre(f_SG2_P_LO_OB_Ini_i);
          f_SG2_P_LO_OB_Ini = f_SG2_P_LO_OB_Ini_v[max(f_SG2_P_LO_OB_Ini_i, 1)];
          f_SG1_F_LO_OB_Ini_i = if pre(f_SG1_F_LO_OB_Ini_i) < size(f_SG1_F_LO_OB_Ini_at, 1) and f_SG1_F_LO_OB_Ini_at[min(pre(f_SG1_F_LO_OB_Ini_i) + 1, size(f_SG1_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_F_LO_OB_Ini_i) + 1 else pre(f_SG1_F_LO_OB_Ini_i);
          f_SG1_F_LO_OB_Ini = f_SG1_F_LO_OB_Ini_v[max(f_SG1_F_LO_OB_Ini_i, 1)];
          f_SG2_F_LO_OB_Ini_i = if pre(f_SG2_F_LO_OB_Ini_i) < size(f_SG2_F_LO_OB_Ini_at, 1) and f_SG2_F_LO_OB_Ini_at[min(pre(f_SG2_F_LO_OB_Ini_i) + 1, size(f_SG2_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_F_LO_OB_Ini_i) + 1 else pre(f_SG2_F_LO_OB_Ini_i);
          f_SG2_F_LO_OB_Ini = f_SG2_F_LO_OB_Ini_v[max(f_SG2_F_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_SP_Reset_i = if pre(f_PZR_P_LO_SP_Reset_i) < size(f_PZR_P_LO_SP_Reset_at, 1) and f_PZR_P_LO_SP_Reset_at[min(pre(f_PZR_P_LO_SP_Reset_i) + 1, size(f_PZR_P_LO_SP_Reset_at, 1))] <= k then pre(f_PZR_P_LO_SP_Reset_i) + 1 else pre(f_PZR_P_LO_SP_Reset_i);
          f_PZR_P_LO_SP_Reset = f_PZR_P_LO_SP_Reset_v[max(f_PZR_P_LO_SP_Reset_i, 1)];
          f_SG1_P_LO_SP_Reset_i = if pre(f_SG1_P_LO_SP_Reset_i) < size(f_SG1_P_LO_SP_Reset_at, 1) and f_SG1_P_LO_SP_Reset_at[min(pre(f_SG1_P_LO_SP_Reset_i) + 1, size(f_SG1_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG1_P_LO_SP_Reset_i) + 1 else pre(f_SG1_P_LO_SP_Reset_i);
          f_SG1_P_LO_SP_Reset = f_SG1_P_LO_SP_Reset_v[max(f_SG1_P_LO_SP_Reset_i, 1)];
          f_SG2_P_LO_SP_Reset_i = if pre(f_SG2_P_LO_SP_Reset_i) < size(f_SG2_P_LO_SP_Reset_at, 1) and f_SG2_P_LO_SP_Reset_at[min(pre(f_SG2_P_LO_SP_Reset_i) + 1, size(f_SG2_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG2_P_LO_SP_Reset_i) + 1 else pre(f_SG2_P_LO_SP_Reset_i);
          f_SG2_P_LO_SP_Reset = f_SG2_P_LO_SP_Reset_v[max(f_SG2_P_LO_SP_Reset_i, 1)];
          f_VOPT_Byp_Sw_i = if pre(f_VOPT_Byp_Sw_i) < size(f_VOPT_Byp_Sw_at, 1) and f_VOPT_Byp_Sw_at[min(pre(f_VOPT_Byp_Sw_i) + 1, size(f_VOPT_Byp_Sw_at, 1))] <= k then pre(f_VOPT_Byp_Sw_i) + 1 else pre(f_VOPT_Byp_Sw_i);
          f_VOPT_Byp_Sw = f_VOPT_Byp_Sw_v[max(f_VOPT_Byp_Sw_i, 1)];
          f_LOGP_HI_Byp_Sw_i = if pre(f_LOGP_HI_Byp_Sw_i) < size(f_LOGP_HI_Byp_Sw_at, 1) and f_LOGP_HI_Byp_Sw_at[min(pre(f_LOGP_HI_Byp_Sw_i) + 1, size(f_LOGP_HI_Byp_Sw_at, 1))] <= k then pre(f_LOGP_HI_Byp_Sw_i) + 1 else pre(f_LOGP_HI_Byp_Sw_i);
          f_LOGP_HI_Byp_Sw = f_LOGP_HI_Byp_Sw_v[max(f_LOGP_HI_Byp_Sw_i, 1)];
          f_LPD_HI_Byp_Sw_i = if pre(f_LPD_HI_Byp_Sw_i) < size(f_LPD_HI_Byp_Sw_at, 1) and f_LPD_HI_Byp_Sw_at[min(pre(f_LPD_HI_Byp_Sw_i) + 1, size(f_LPD_HI_Byp_Sw_at, 1))] <= k then pre(f_LPD_HI_Byp_Sw_i) + 1 else pre(f_LPD_HI_Byp_Sw_i);
          f_LPD_HI_Byp_Sw = f_LPD_HI_Byp_Sw_v[max(f_LPD_HI_Byp_Sw_i, 1)];
          f_DNBR_LO_Byp_Sw_i = if pre(f_DNBR_LO_Byp_Sw_i) < size(f_DNBR_LO_Byp_Sw_at, 1) and f_DNBR_LO_Byp_Sw_at[min(pre(f_DNBR_LO_Byp_Sw_i) + 1, size(f_DNBR_LO_Byp_Sw_at, 1))] <= k then pre(f_DNBR_LO_Byp_Sw_i) + 1 else pre(f_DNBR_LO_Byp_Sw_i);
          f_DNBR_LO_Byp_Sw = f_DNBR_LO_Byp_Sw_v[max(f_DNBR_LO_Byp_Sw_i, 1)];
          f_PZR_P_HI_Byp_Sw_i = if pre(f_PZR_P_HI_Byp_Sw_i) < size(f_PZR_P_HI_Byp_Sw_at, 1) and f_PZR_P_HI_Byp_Sw_at[min(pre(f_PZR_P_HI_Byp_Sw_i) + 1, size(f_PZR_P_HI_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_HI_Byp_Sw_i) + 1 else pre(f_PZR_P_HI_Byp_Sw_i);
          f_PZR_P_HI_Byp_Sw = f_PZR_P_HI_Byp_Sw_v[max(f_PZR_P_HI_Byp_Sw_i, 1)];
          f_PZR_P_LO_Byp_Sw_i = if pre(f_PZR_P_LO_Byp_Sw_i) < size(f_PZR_P_LO_Byp_Sw_at, 1) and f_PZR_P_LO_Byp_Sw_at[min(pre(f_PZR_P_LO_Byp_Sw_i) + 1, size(f_PZR_P_LO_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_LO_Byp_Sw_i) + 1 else pre(f_PZR_P_LO_Byp_Sw_i);
          f_PZR_P_LO_Byp_Sw = f_PZR_P_LO_Byp_Sw_v[max(f_PZR_P_LO_Byp_Sw_i, 1)];
          f_SG1_L_LO_Byp_Sw_i = if pre(f_SG1_L_LO_Byp_Sw_i) < size(f_SG1_L_LO_Byp_Sw_at, 1) and f_SG1_L_LO_Byp_Sw_at[min(pre(f_SG1_L_LO_Byp_Sw_i) + 1, size(f_SG1_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_LO_Byp_Sw_i) + 1 else pre(f_SG1_L_LO_Byp_Sw_i);
          f_SG1_L_LO_Byp_Sw = f_SG1_L_LO_Byp_Sw_v[max(f_SG1_L_LO_Byp_Sw_i, 1)];
          f_SG2_L_LO_Byp_Sw_i = if pre(f_SG2_L_LO_Byp_Sw_i) < size(f_SG2_L_LO_Byp_Sw_at, 1) and f_SG2_L_LO_Byp_Sw_at[min(pre(f_SG2_L_LO_Byp_Sw_i) + 1, size(f_SG2_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_LO_Byp_Sw_i) + 1 else pre(f_SG2_L_LO_Byp_Sw_i);
          f_SG2_L_LO_Byp_Sw = f_SG2_L_LO_Byp_Sw_v[max(f_SG2_L_LO_Byp_Sw_i, 1)];
          f_SG1_L_HI_Byp_Sw_i = if pre(f_SG1_L_HI_Byp_Sw_i) < size(f_SG1_L_HI_Byp_Sw_at, 1) and f_SG1_L_HI_Byp_Sw_at[min(pre(f_SG1_L_HI_Byp_Sw_i) + 1, size(f_SG1_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_HI_Byp_Sw_i) + 1 else pre(f_SG1_L_HI_Byp_Sw_i);
          f_SG1_L_HI_Byp_Sw = f_SG1_L_HI_Byp_Sw_v[max(f_SG1_L_HI_Byp_Sw_i, 1)];
          f_SG2_L_HI_Byp_Sw_i = if pre(f_SG2_L_HI_Byp_Sw_i) < size(f_SG2_L_HI_Byp_Sw_at, 1) and f_SG2_L_HI_Byp_Sw_at[min(pre(f_SG2_L_HI_Byp_Sw_i) + 1, size(f_SG2_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_HI_Byp_Sw_i) + 1 else pre(f_SG2_L_HI_Byp_Sw_i);
          f_SG2_L_HI_Byp_Sw = f_SG2_L_HI_Byp_Sw_v[max(f_SG2_L_HI_Byp_Sw_i, 1)];
          f_SG1_P_LO_Byp_Sw_i = if pre(f_SG1_P_LO_Byp_Sw_i) < size(f_SG1_P_LO_Byp_Sw_at, 1) and f_SG1_P_LO_Byp_Sw_at[min(pre(f_SG1_P_LO_Byp_Sw_i) + 1, size(f_SG1_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_P_LO_Byp_Sw_i) + 1 else pre(f_SG1_P_LO_Byp_Sw_i);
          f_SG1_P_LO_Byp_Sw = f_SG1_P_LO_Byp_Sw_v[max(f_SG1_P_LO_Byp_Sw_i, 1)];
          f_SG2_P_LO_Byp_Sw_i = if pre(f_SG2_P_LO_Byp_Sw_i) < size(f_SG2_P_LO_Byp_Sw_at, 1) and f_SG2_P_LO_Byp_Sw_at[min(pre(f_SG2_P_LO_Byp_Sw_i) + 1, size(f_SG2_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_P_LO_Byp_Sw_i) + 1 else pre(f_SG2_P_LO_Byp_Sw_i);
          f_SG2_P_LO_Byp_Sw = f_SG2_P_LO_Byp_Sw_v[max(f_SG2_P_LO_Byp_Sw_i, 1)];
          f_CTMT_P_HI_Byp_Sw_i = if pre(f_CTMT_P_HI_Byp_Sw_i) < size(f_CTMT_P_HI_Byp_Sw_at, 1) and f_CTMT_P_HI_Byp_Sw_at[min(pre(f_CTMT_P_HI_Byp_Sw_i) + 1, size(f_CTMT_P_HI_Byp_Sw_at, 1))] <= k then pre(f_CTMT_P_HI_Byp_Sw_i) + 1 else pre(f_CTMT_P_HI_Byp_Sw_i);
          f_CTMT_P_HI_Byp_Sw = f_CTMT_P_HI_Byp_Sw_v[max(f_CTMT_P_HI_Byp_Sw_i, 1)];
          f_SG1_F_LO_Byp_Sw_i = if pre(f_SG1_F_LO_Byp_Sw_i) < size(f_SG1_F_LO_Byp_Sw_at, 1) and f_SG1_F_LO_Byp_Sw_at[min(pre(f_SG1_F_LO_Byp_Sw_i) + 1, size(f_SG1_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_F_LO_Byp_Sw_i) + 1 else pre(f_SG1_F_LO_Byp_Sw_i);
          f_SG1_F_LO_Byp_Sw = f_SG1_F_LO_Byp_Sw_v[max(f_SG1_F_LO_Byp_Sw_i, 1)];
          f_SG2_F_LO_Byp_Sw_i = if pre(f_SG2_F_LO_Byp_Sw_i) < size(f_SG2_F_LO_Byp_Sw_at, 1) and f_SG2_F_LO_Byp_Sw_at[min(pre(f_SG2_F_LO_Byp_Sw_i) + 1, size(f_SG2_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_F_LO_Byp_Sw_i) + 1 else pre(f_SG2_F_LO_Byp_Sw_i);
          f_SG2_F_LO_Byp_Sw = f_SG2_F_LO_Byp_Sw_v[max(f_SG2_F_LO_Byp_Sw_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-450},{100,450}}), graphics={Rectangle(extent={{-100,450},{100,-450}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,484},{160,456}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,448},{96,432}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,428},{96,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,408},{96,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,388},{96,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,368},{96,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,348},{96,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,328},{96,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,308},{96,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,288},{96,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,268},{96,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,248},{96,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,228},{96,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,208},{96,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,188},{96,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,168},{96,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,148},{96,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,128},{96,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,108},{96,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,88},{96,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-72},{96,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-92},{96,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-112},{96,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-132},{96,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-152},{96,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-172},{96,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-192},{96,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-212},{96,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-232},{96,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-252},{96,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-272},{96,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-292},{96,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-312},{96,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-332},{96,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-352},{96,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-372},{96,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-392},{96,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-412},{96,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end LossOfFlow4ch_Stimulus_BP_C;

      block LossOfFlow4ch_Stimulus_BP_D "Inputs of BP_D in Four-channel scenario loss_of_flow_4ch (5_simulation/scenarios/loss_of_flow_4ch.csv)"
        parameter Integer f_NPWR_LIN_at[:] = {0} "Increasing scans at which f_NPWR_LIN takes a new value; the first is 0";
        parameter Real f_NPWR_LIN_v[size(f_NPWR_LIN_at, 1)] = {100.0} "Value of f_NPWR_LIN from each of those scans on";
        parameter Integer f_NPWR_LOG_at[:] = {0} "Increasing scans at which f_NPWR_LOG takes a new value; the first is 0";
        parameter Real f_NPWR_LOG_v[size(f_NPWR_LOG_at, 1)] = {100.0} "Value of f_NPWR_LOG from each of those scans on";
        parameter Integer f_PZR_P_at[:] = {0} "Increasing scans at which f_PZR_P takes a new value; the first is 0";
        parameter Real f_PZR_P_v[size(f_PZR_P_at, 1)] = {2250.0} "Value of f_PZR_P from each of those scans on";
        parameter Integer f_SG1_L_at[:] = {0} "Increasing scans at which f_SG1_L takes a new value; the first is 0";
        parameter Real f_SG1_L_v[size(f_SG1_L_at, 1)] = {50.0} "Value of f_SG1_L from each of those scans on";
        parameter Integer f_SG2_L_at[:] = {0} "Increasing scans at which f_SG2_L takes a new value; the first is 0";
        parameter Real f_SG2_L_v[size(f_SG2_L_at, 1)] = {50.0} "Value of f_SG2_L from each of those scans on";
        parameter Integer f_SG1_P_at[:] = {0} "Increasing scans at which f_SG1_P takes a new value; the first is 0";
        parameter Real f_SG1_P_v[size(f_SG1_P_at, 1)] = {1000.0} "Value of f_SG1_P from each of those scans on";
        parameter Integer f_SG2_P_at[:] = {0} "Increasing scans at which f_SG2_P takes a new value; the first is 0";
        parameter Real f_SG2_P_v[size(f_SG2_P_at, 1)] = {1000.0} "Value of f_SG2_P from each of those scans on";
        parameter Integer f_CTMT_P_at[:] = {0} "Increasing scans at which f_CTMT_P takes a new value; the first is 0";
        parameter Real f_CTMT_P_v[size(f_CTMT_P_at, 1)] = {0.0} "Value of f_CTMT_P from each of those scans on";
        parameter Integer f_SG1_F_at[:] = {0, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19} "Increasing scans at which f_SG1_F takes a new value; the first is 0";
        parameter Real f_SG1_F_v[size(f_SG1_F_at, 1)] = {100.0, 97.0, 94.0, 91.0, 88.0, 85.0, 82.0, 79.0, 76.0, 73.0, 70.0} "Value of f_SG1_F from each of those scans on";
        parameter Integer f_SG2_F_at[:] = {0} "Increasing scans at which f_SG2_F takes a new value; the first is 0";
        parameter Real f_SG2_F_v[size(f_SG2_F_at, 1)] = {100.0} "Value of f_SG2_F from each of those scans on";
        parameter Integer f_LPD_HI_Trip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Trip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Trip_In_v[size(f_LPD_HI_Trip_In_at, 1)] = {true} "Value of f_LPD_HI_Trip_In from each of those scans on";
        parameter Integer f_LPD_HI_Pretrip_In_at[:] = {0} "Increasing scans at which f_LPD_HI_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Pretrip_In_v[size(f_LPD_HI_Pretrip_In_at, 1)] = {true} "Value of f_LPD_HI_Pretrip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Trip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Trip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Trip_In_v[size(f_DNBR_LO_Trip_In_at, 1)] = {true} "Value of f_DNBR_LO_Trip_In from each of those scans on";
        parameter Integer f_DNBR_LO_Pretrip_In_at[:] = {0} "Increasing scans at which f_DNBR_LO_Pretrip_In takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Pretrip_In_v[size(f_DNBR_LO_Pretrip_In_at, 1)] = {true} "Value of f_DNBR_LO_Pretrip_In from each of those scans on";
        parameter Integer f_CPC_Link_Error_at[:] = {0} "Increasing scans at which f_CPC_Link_Error takes a new value; the first is 0";
        parameter Boolean f_CPC_Link_Error_v[size(f_CPC_Link_Error_at, 1)] = {false} "Value of f_CPC_Link_Error from each of those scans on";
        parameter Integer f_Module_Error_at[:] = {0} "Increasing scans at which f_Module_Error takes a new value; the first is 0";
        parameter Boolean f_Module_Error_v[size(f_Module_Error_at, 1)] = {false} "Value of f_Module_Error from each of those scans on";
        parameter Integer f_Channel_Error_at[:] = {0} "Increasing scans at which f_Channel_Error takes a new value; the first is 0";
        parameter Boolean f_Channel_Error_v[size(f_Channel_Error_at, 1)] = {false} "Value of f_Channel_Error from each of those scans on";
        parameter Integer f_LOGP_HI_OB_Ini_at[:] = {0, 1, 2} "Increasing scans at which f_LOGP_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_OB_Ini_v[size(f_LOGP_HI_OB_Ini_at, 1)] = {false, true, false} "Value of f_LOGP_HI_OB_Ini from each of those scans on";
        parameter Integer f_LPD_HI_OB_Ini_at[:] = {0} "Increasing scans at which f_LPD_HI_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_OB_Ini_v[size(f_LPD_HI_OB_Ini_at, 1)] = {false} "Value of f_LPD_HI_OB_Ini from each of those scans on";
        parameter Integer f_DNBR_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_DNBR_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_OB_Ini_v[size(f_DNBR_LO_OB_Ini_at, 1)] = {false} "Value of f_DNBR_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_PZR_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_OB_Ini_v[size(f_PZR_P_LO_OB_Ini_at, 1)] = {false} "Value of f_PZR_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_OB_Ini_v[size(f_SG1_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_P_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_P_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_OB_Ini_v[size(f_SG2_P_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_P_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG1_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG1_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_OB_Ini_v[size(f_SG1_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG1_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_SG2_F_LO_OB_Ini_at[:] = {0} "Increasing scans at which f_SG2_F_LO_OB_Ini takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_OB_Ini_v[size(f_SG2_F_LO_OB_Ini_at, 1)] = {false} "Value of f_SG2_F_LO_OB_Ini from each of those scans on";
        parameter Integer f_PZR_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_PZR_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_SP_Reset_v[size(f_PZR_P_LO_SP_Reset_at, 1)] = {false} "Value of f_PZR_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG1_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG1_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_SP_Reset_v[size(f_SG1_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG1_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_SG2_P_LO_SP_Reset_at[:] = {0} "Increasing scans at which f_SG2_P_LO_SP_Reset takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_SP_Reset_v[size(f_SG2_P_LO_SP_Reset_at, 1)] = {false} "Value of f_SG2_P_LO_SP_Reset from each of those scans on";
        parameter Integer f_VOPT_Byp_Sw_at[:] = {0} "Increasing scans at which f_VOPT_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_VOPT_Byp_Sw_v[size(f_VOPT_Byp_Sw_at, 1)] = {false} "Value of f_VOPT_Byp_Sw from each of those scans on";
        parameter Integer f_LOGP_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LOGP_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LOGP_HI_Byp_Sw_v[size(f_LOGP_HI_Byp_Sw_at, 1)] = {false} "Value of f_LOGP_HI_Byp_Sw from each of those scans on";
        parameter Integer f_LPD_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_LPD_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_LPD_HI_Byp_Sw_v[size(f_LPD_HI_Byp_Sw_at, 1)] = {false} "Value of f_LPD_HI_Byp_Sw from each of those scans on";
        parameter Integer f_DNBR_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_DNBR_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_DNBR_LO_Byp_Sw_v[size(f_DNBR_LO_Byp_Sw_at, 1)] = {false} "Value of f_DNBR_LO_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_HI_Byp_Sw_v[size(f_PZR_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_PZR_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_PZR_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_PZR_P_LO_Byp_Sw_v[size(f_PZR_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_PZR_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_LO_Byp_Sw_v[size(f_SG1_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_LO_Byp_Sw_v[size(f_SG2_L_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_L_HI_Byp_Sw_v[size(f_SG1_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG1_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_L_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_L_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_L_HI_Byp_Sw_v[size(f_SG2_L_HI_Byp_Sw_at, 1)] = {false} "Value of f_SG2_L_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_P_LO_Byp_Sw_v[size(f_SG1_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_P_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_P_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_P_LO_Byp_Sw_v[size(f_SG2_P_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_P_LO_Byp_Sw from each of those scans on";
        parameter Integer f_CTMT_P_HI_Byp_Sw_at[:] = {0} "Increasing scans at which f_CTMT_P_HI_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_CTMT_P_HI_Byp_Sw_v[size(f_CTMT_P_HI_Byp_Sw_at, 1)] = {false} "Value of f_CTMT_P_HI_Byp_Sw from each of those scans on";
        parameter Integer f_SG1_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG1_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG1_F_LO_Byp_Sw_v[size(f_SG1_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG1_F_LO_Byp_Sw from each of those scans on";
        parameter Integer f_SG2_F_LO_Byp_Sw_at[:] = {0} "Increasing scans at which f_SG2_F_LO_Byp_Sw takes a new value; the first is 0";
        parameter Boolean f_SG2_F_LO_Byp_Sw_v[size(f_SG2_F_LO_Byp_Sw_at, 1)] = {false} "Value of f_SG2_F_LO_Byp_Sw from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.RealOutput f_NPWR_LIN(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,410},{120,430}}), iconTransformation(extent={{100,410},{120,430}})));
        RPS.Interfaces.RealOutput f_NPWR_LOG(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,390},{120,410}}), iconTransformation(extent={{100,390},{120,410}})));
        RPS.Interfaces.RealOutput f_PZR_P(start = 2250.0, fixed = true) annotation(Placement(transformation(extent={{100,370},{120,390}}), iconTransformation(extent={{100,370},{120,390}})));
        RPS.Interfaces.RealOutput f_SG1_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,350},{120,370}}), iconTransformation(extent={{100,350},{120,370}})));
        RPS.Interfaces.RealOutput f_SG2_L(start = 50.0, fixed = true) annotation(Placement(transformation(extent={{100,330},{120,350}}), iconTransformation(extent={{100,330},{120,350}})));
        RPS.Interfaces.RealOutput f_SG1_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,310},{120,330}}), iconTransformation(extent={{100,310},{120,330}})));
        RPS.Interfaces.RealOutput f_SG2_P(start = 1000.0, fixed = true) annotation(Placement(transformation(extent={{100,290},{120,310}}), iconTransformation(extent={{100,290},{120,310}})));
        RPS.Interfaces.RealOutput f_CTMT_P(start = 0.0, fixed = true) annotation(Placement(transformation(extent={{100,270},{120,290}}), iconTransformation(extent={{100,270},{120,290}})));
        RPS.Interfaces.RealOutput f_SG1_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,250},{120,270}}), iconTransformation(extent={{100,250},{120,270}})));
        RPS.Interfaces.RealOutput f_SG2_F(start = 100.0, fixed = true) annotation(Placement(transformation(extent={{100,230},{120,250}}), iconTransformation(extent={{100,230},{120,250}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,210},{120,230}}), iconTransformation(extent={{100,210},{120,230}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,190},{120,210}}), iconTransformation(extent={{100,190},{120,210}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Trip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,170},{120,190}}), iconTransformation(extent={{100,170},{120,190}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Pretrip_In(start = true, fixed = true) annotation(Placement(transformation(extent={{100,150},{120,170}}), iconTransformation(extent={{100,150},{120,170}})));
        RPS.Interfaces.BooleanOutput f_CPC_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,130},{120,150}}), iconTransformation(extent={{100,130},{120,150}})));
        RPS.Interfaces.BooleanOutput f_Module_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,110},{120,130}}), iconTransformation(extent={{100,110},{120,130}})));
        RPS.Interfaces.BooleanOutput f_Channel_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,90},{120,110}}), iconTransformation(extent={{100,90},{120,110}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,70},{120,90}}), iconTransformation(extent={{100,70},{120,90}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,50},{120,70}}), iconTransformation(extent={{100,50},{120,70}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,30},{120,50}}), iconTransformation(extent={{100,30},{120,50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(extent={{100,10},{120,30}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-30},{120,-10}}), iconTransformation(extent={{100,-30},{120,-10}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent={{100,-50},{120,-30}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_OB_Ini(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-70},{120,-50}}), iconTransformation(extent={{100,-70},{120,-50}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-90},{120,-70}}), iconTransformation(extent={{100,-90},{120,-70}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-110},{120,-90}}), iconTransformation(extent={{100,-110},{120,-90}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_SP_Reset(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-130},{120,-110}}), iconTransformation(extent={{100,-130},{120,-110}})));
        RPS.Interfaces.BooleanOutput f_VOPT_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-150},{120,-130}}), iconTransformation(extent={{100,-150},{120,-130}})));
        RPS.Interfaces.BooleanOutput f_LOGP_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-170},{120,-150}}), iconTransformation(extent={{100,-170},{120,-150}})));
        RPS.Interfaces.BooleanOutput f_LPD_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-190},{120,-170}}), iconTransformation(extent={{100,-190},{120,-170}})));
        RPS.Interfaces.BooleanOutput f_DNBR_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-210},{120,-190}}), iconTransformation(extent={{100,-210},{120,-190}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-230},{120,-210}}), iconTransformation(extent={{100,-230},{120,-210}})));
        RPS.Interfaces.BooleanOutput f_PZR_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-250},{120,-230}}), iconTransformation(extent={{100,-250},{120,-230}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-270},{120,-250}}), iconTransformation(extent={{100,-270},{120,-250}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-290},{120,-270}}), iconTransformation(extent={{100,-290},{120,-270}})));
        RPS.Interfaces.BooleanOutput f_SG1_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-310},{120,-290}}), iconTransformation(extent={{100,-310},{120,-290}})));
        RPS.Interfaces.BooleanOutput f_SG2_L_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-330},{120,-310}}), iconTransformation(extent={{100,-330},{120,-310}})));
        RPS.Interfaces.BooleanOutput f_SG1_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-350},{120,-330}}), iconTransformation(extent={{100,-350},{120,-330}})));
        RPS.Interfaces.BooleanOutput f_SG2_P_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-370},{120,-350}}), iconTransformation(extent={{100,-370},{120,-350}})));
        RPS.Interfaces.BooleanOutput f_CTMT_P_HI_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-390},{120,-370}}), iconTransformation(extent={{100,-390},{120,-370}})));
        RPS.Interfaces.BooleanOutput f_SG1_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-410},{120,-390}}), iconTransformation(extent={{100,-410},{120,-390}})));
        RPS.Interfaces.BooleanOutput f_SG2_F_LO_Byp_Sw(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-430},{120,-410}}), iconTransformation(extent={{100,-430},{120,-410}})));
        discrete Integer f_NPWR_LIN_i(start = 0, fixed = true);
        discrete Integer f_NPWR_LOG_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Trip_In_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Pretrip_In_i(start = 0, fixed = true);
        discrete Integer f_CPC_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_Module_Error_i(start = 0, fixed = true);
        discrete Integer f_Channel_Error_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_OB_Ini_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_SP_Reset_i(start = 0, fixed = true);
        discrete Integer f_VOPT_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LOGP_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_LPD_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_DNBR_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_PZR_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_L_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_P_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_CTMT_P_HI_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG1_F_LO_Byp_Sw_i(start = 0, fixed = true);
        discrete Integer f_SG2_F_LO_Byp_Sw_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_NPWR_LIN_i = if pre(f_NPWR_LIN_i) < size(f_NPWR_LIN_at, 1) and f_NPWR_LIN_at[min(pre(f_NPWR_LIN_i) + 1, size(f_NPWR_LIN_at, 1))] <= k then pre(f_NPWR_LIN_i) + 1 else pre(f_NPWR_LIN_i);
          f_NPWR_LIN = f_NPWR_LIN_v[max(f_NPWR_LIN_i, 1)];
          f_NPWR_LOG_i = if pre(f_NPWR_LOG_i) < size(f_NPWR_LOG_at, 1) and f_NPWR_LOG_at[min(pre(f_NPWR_LOG_i) + 1, size(f_NPWR_LOG_at, 1))] <= k then pre(f_NPWR_LOG_i) + 1 else pre(f_NPWR_LOG_i);
          f_NPWR_LOG = f_NPWR_LOG_v[max(f_NPWR_LOG_i, 1)];
          f_PZR_P_i = if pre(f_PZR_P_i) < size(f_PZR_P_at, 1) and f_PZR_P_at[min(pre(f_PZR_P_i) + 1, size(f_PZR_P_at, 1))] <= k then pre(f_PZR_P_i) + 1 else pre(f_PZR_P_i);
          f_PZR_P = f_PZR_P_v[max(f_PZR_P_i, 1)];
          f_SG1_L_i = if pre(f_SG1_L_i) < size(f_SG1_L_at, 1) and f_SG1_L_at[min(pre(f_SG1_L_i) + 1, size(f_SG1_L_at, 1))] <= k then pre(f_SG1_L_i) + 1 else pre(f_SG1_L_i);
          f_SG1_L = f_SG1_L_v[max(f_SG1_L_i, 1)];
          f_SG2_L_i = if pre(f_SG2_L_i) < size(f_SG2_L_at, 1) and f_SG2_L_at[min(pre(f_SG2_L_i) + 1, size(f_SG2_L_at, 1))] <= k then pre(f_SG2_L_i) + 1 else pre(f_SG2_L_i);
          f_SG2_L = f_SG2_L_v[max(f_SG2_L_i, 1)];
          f_SG1_P_i = if pre(f_SG1_P_i) < size(f_SG1_P_at, 1) and f_SG1_P_at[min(pre(f_SG1_P_i) + 1, size(f_SG1_P_at, 1))] <= k then pre(f_SG1_P_i) + 1 else pre(f_SG1_P_i);
          f_SG1_P = f_SG1_P_v[max(f_SG1_P_i, 1)];
          f_SG2_P_i = if pre(f_SG2_P_i) < size(f_SG2_P_at, 1) and f_SG2_P_at[min(pre(f_SG2_P_i) + 1, size(f_SG2_P_at, 1))] <= k then pre(f_SG2_P_i) + 1 else pre(f_SG2_P_i);
          f_SG2_P = f_SG2_P_v[max(f_SG2_P_i, 1)];
          f_CTMT_P_i = if pre(f_CTMT_P_i) < size(f_CTMT_P_at, 1) and f_CTMT_P_at[min(pre(f_CTMT_P_i) + 1, size(f_CTMT_P_at, 1))] <= k then pre(f_CTMT_P_i) + 1 else pre(f_CTMT_P_i);
          f_CTMT_P = f_CTMT_P_v[max(f_CTMT_P_i, 1)];
          f_SG1_F_i = if pre(f_SG1_F_i) < size(f_SG1_F_at, 1) and f_SG1_F_at[min(pre(f_SG1_F_i) + 1, size(f_SG1_F_at, 1))] <= k then pre(f_SG1_F_i) + 1 else pre(f_SG1_F_i);
          f_SG1_F = f_SG1_F_v[max(f_SG1_F_i, 1)];
          f_SG2_F_i = if pre(f_SG2_F_i) < size(f_SG2_F_at, 1) and f_SG2_F_at[min(pre(f_SG2_F_i) + 1, size(f_SG2_F_at, 1))] <= k then pre(f_SG2_F_i) + 1 else pre(f_SG2_F_i);
          f_SG2_F = f_SG2_F_v[max(f_SG2_F_i, 1)];
          f_LPD_HI_Trip_In_i = if pre(f_LPD_HI_Trip_In_i) < size(f_LPD_HI_Trip_In_at, 1) and f_LPD_HI_Trip_In_at[min(pre(f_LPD_HI_Trip_In_i) + 1, size(f_LPD_HI_Trip_In_at, 1))] <= k then pre(f_LPD_HI_Trip_In_i) + 1 else pre(f_LPD_HI_Trip_In_i);
          f_LPD_HI_Trip_In = f_LPD_HI_Trip_In_v[max(f_LPD_HI_Trip_In_i, 1)];
          f_LPD_HI_Pretrip_In_i = if pre(f_LPD_HI_Pretrip_In_i) < size(f_LPD_HI_Pretrip_In_at, 1) and f_LPD_HI_Pretrip_In_at[min(pre(f_LPD_HI_Pretrip_In_i) + 1, size(f_LPD_HI_Pretrip_In_at, 1))] <= k then pre(f_LPD_HI_Pretrip_In_i) + 1 else pre(f_LPD_HI_Pretrip_In_i);
          f_LPD_HI_Pretrip_In = f_LPD_HI_Pretrip_In_v[max(f_LPD_HI_Pretrip_In_i, 1)];
          f_DNBR_LO_Trip_In_i = if pre(f_DNBR_LO_Trip_In_i) < size(f_DNBR_LO_Trip_In_at, 1) and f_DNBR_LO_Trip_In_at[min(pre(f_DNBR_LO_Trip_In_i) + 1, size(f_DNBR_LO_Trip_In_at, 1))] <= k then pre(f_DNBR_LO_Trip_In_i) + 1 else pre(f_DNBR_LO_Trip_In_i);
          f_DNBR_LO_Trip_In = f_DNBR_LO_Trip_In_v[max(f_DNBR_LO_Trip_In_i, 1)];
          f_DNBR_LO_Pretrip_In_i = if pre(f_DNBR_LO_Pretrip_In_i) < size(f_DNBR_LO_Pretrip_In_at, 1) and f_DNBR_LO_Pretrip_In_at[min(pre(f_DNBR_LO_Pretrip_In_i) + 1, size(f_DNBR_LO_Pretrip_In_at, 1))] <= k then pre(f_DNBR_LO_Pretrip_In_i) + 1 else pre(f_DNBR_LO_Pretrip_In_i);
          f_DNBR_LO_Pretrip_In = f_DNBR_LO_Pretrip_In_v[max(f_DNBR_LO_Pretrip_In_i, 1)];
          f_CPC_Link_Error_i = if pre(f_CPC_Link_Error_i) < size(f_CPC_Link_Error_at, 1) and f_CPC_Link_Error_at[min(pre(f_CPC_Link_Error_i) + 1, size(f_CPC_Link_Error_at, 1))] <= k then pre(f_CPC_Link_Error_i) + 1 else pre(f_CPC_Link_Error_i);
          f_CPC_Link_Error = f_CPC_Link_Error_v[max(f_CPC_Link_Error_i, 1)];
          f_Module_Error_i = if pre(f_Module_Error_i) < size(f_Module_Error_at, 1) and f_Module_Error_at[min(pre(f_Module_Error_i) + 1, size(f_Module_Error_at, 1))] <= k then pre(f_Module_Error_i) + 1 else pre(f_Module_Error_i);
          f_Module_Error = f_Module_Error_v[max(f_Module_Error_i, 1)];
          f_Channel_Error_i = if pre(f_Channel_Error_i) < size(f_Channel_Error_at, 1) and f_Channel_Error_at[min(pre(f_Channel_Error_i) + 1, size(f_Channel_Error_at, 1))] <= k then pre(f_Channel_Error_i) + 1 else pre(f_Channel_Error_i);
          f_Channel_Error = f_Channel_Error_v[max(f_Channel_Error_i, 1)];
          f_LOGP_HI_OB_Ini_i = if pre(f_LOGP_HI_OB_Ini_i) < size(f_LOGP_HI_OB_Ini_at, 1) and f_LOGP_HI_OB_Ini_at[min(pre(f_LOGP_HI_OB_Ini_i) + 1, size(f_LOGP_HI_OB_Ini_at, 1))] <= k then pre(f_LOGP_HI_OB_Ini_i) + 1 else pre(f_LOGP_HI_OB_Ini_i);
          f_LOGP_HI_OB_Ini = f_LOGP_HI_OB_Ini_v[max(f_LOGP_HI_OB_Ini_i, 1)];
          f_LPD_HI_OB_Ini_i = if pre(f_LPD_HI_OB_Ini_i) < size(f_LPD_HI_OB_Ini_at, 1) and f_LPD_HI_OB_Ini_at[min(pre(f_LPD_HI_OB_Ini_i) + 1, size(f_LPD_HI_OB_Ini_at, 1))] <= k then pre(f_LPD_HI_OB_Ini_i) + 1 else pre(f_LPD_HI_OB_Ini_i);
          f_LPD_HI_OB_Ini = f_LPD_HI_OB_Ini_v[max(f_LPD_HI_OB_Ini_i, 1)];
          f_DNBR_LO_OB_Ini_i = if pre(f_DNBR_LO_OB_Ini_i) < size(f_DNBR_LO_OB_Ini_at, 1) and f_DNBR_LO_OB_Ini_at[min(pre(f_DNBR_LO_OB_Ini_i) + 1, size(f_DNBR_LO_OB_Ini_at, 1))] <= k then pre(f_DNBR_LO_OB_Ini_i) + 1 else pre(f_DNBR_LO_OB_Ini_i);
          f_DNBR_LO_OB_Ini = f_DNBR_LO_OB_Ini_v[max(f_DNBR_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_OB_Ini_i = if pre(f_PZR_P_LO_OB_Ini_i) < size(f_PZR_P_LO_OB_Ini_at, 1) and f_PZR_P_LO_OB_Ini_at[min(pre(f_PZR_P_LO_OB_Ini_i) + 1, size(f_PZR_P_LO_OB_Ini_at, 1))] <= k then pre(f_PZR_P_LO_OB_Ini_i) + 1 else pre(f_PZR_P_LO_OB_Ini_i);
          f_PZR_P_LO_OB_Ini = f_PZR_P_LO_OB_Ini_v[max(f_PZR_P_LO_OB_Ini_i, 1)];
          f_SG1_P_LO_OB_Ini_i = if pre(f_SG1_P_LO_OB_Ini_i) < size(f_SG1_P_LO_OB_Ini_at, 1) and f_SG1_P_LO_OB_Ini_at[min(pre(f_SG1_P_LO_OB_Ini_i) + 1, size(f_SG1_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_P_LO_OB_Ini_i) + 1 else pre(f_SG1_P_LO_OB_Ini_i);
          f_SG1_P_LO_OB_Ini = f_SG1_P_LO_OB_Ini_v[max(f_SG1_P_LO_OB_Ini_i, 1)];
          f_SG2_P_LO_OB_Ini_i = if pre(f_SG2_P_LO_OB_Ini_i) < size(f_SG2_P_LO_OB_Ini_at, 1) and f_SG2_P_LO_OB_Ini_at[min(pre(f_SG2_P_LO_OB_Ini_i) + 1, size(f_SG2_P_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_P_LO_OB_Ini_i) + 1 else pre(f_SG2_P_LO_OB_Ini_i);
          f_SG2_P_LO_OB_Ini = f_SG2_P_LO_OB_Ini_v[max(f_SG2_P_LO_OB_Ini_i, 1)];
          f_SG1_F_LO_OB_Ini_i = if pre(f_SG1_F_LO_OB_Ini_i) < size(f_SG1_F_LO_OB_Ini_at, 1) and f_SG1_F_LO_OB_Ini_at[min(pre(f_SG1_F_LO_OB_Ini_i) + 1, size(f_SG1_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG1_F_LO_OB_Ini_i) + 1 else pre(f_SG1_F_LO_OB_Ini_i);
          f_SG1_F_LO_OB_Ini = f_SG1_F_LO_OB_Ini_v[max(f_SG1_F_LO_OB_Ini_i, 1)];
          f_SG2_F_LO_OB_Ini_i = if pre(f_SG2_F_LO_OB_Ini_i) < size(f_SG2_F_LO_OB_Ini_at, 1) and f_SG2_F_LO_OB_Ini_at[min(pre(f_SG2_F_LO_OB_Ini_i) + 1, size(f_SG2_F_LO_OB_Ini_at, 1))] <= k then pre(f_SG2_F_LO_OB_Ini_i) + 1 else pre(f_SG2_F_LO_OB_Ini_i);
          f_SG2_F_LO_OB_Ini = f_SG2_F_LO_OB_Ini_v[max(f_SG2_F_LO_OB_Ini_i, 1)];
          f_PZR_P_LO_SP_Reset_i = if pre(f_PZR_P_LO_SP_Reset_i) < size(f_PZR_P_LO_SP_Reset_at, 1) and f_PZR_P_LO_SP_Reset_at[min(pre(f_PZR_P_LO_SP_Reset_i) + 1, size(f_PZR_P_LO_SP_Reset_at, 1))] <= k then pre(f_PZR_P_LO_SP_Reset_i) + 1 else pre(f_PZR_P_LO_SP_Reset_i);
          f_PZR_P_LO_SP_Reset = f_PZR_P_LO_SP_Reset_v[max(f_PZR_P_LO_SP_Reset_i, 1)];
          f_SG1_P_LO_SP_Reset_i = if pre(f_SG1_P_LO_SP_Reset_i) < size(f_SG1_P_LO_SP_Reset_at, 1) and f_SG1_P_LO_SP_Reset_at[min(pre(f_SG1_P_LO_SP_Reset_i) + 1, size(f_SG1_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG1_P_LO_SP_Reset_i) + 1 else pre(f_SG1_P_LO_SP_Reset_i);
          f_SG1_P_LO_SP_Reset = f_SG1_P_LO_SP_Reset_v[max(f_SG1_P_LO_SP_Reset_i, 1)];
          f_SG2_P_LO_SP_Reset_i = if pre(f_SG2_P_LO_SP_Reset_i) < size(f_SG2_P_LO_SP_Reset_at, 1) and f_SG2_P_LO_SP_Reset_at[min(pre(f_SG2_P_LO_SP_Reset_i) + 1, size(f_SG2_P_LO_SP_Reset_at, 1))] <= k then pre(f_SG2_P_LO_SP_Reset_i) + 1 else pre(f_SG2_P_LO_SP_Reset_i);
          f_SG2_P_LO_SP_Reset = f_SG2_P_LO_SP_Reset_v[max(f_SG2_P_LO_SP_Reset_i, 1)];
          f_VOPT_Byp_Sw_i = if pre(f_VOPT_Byp_Sw_i) < size(f_VOPT_Byp_Sw_at, 1) and f_VOPT_Byp_Sw_at[min(pre(f_VOPT_Byp_Sw_i) + 1, size(f_VOPT_Byp_Sw_at, 1))] <= k then pre(f_VOPT_Byp_Sw_i) + 1 else pre(f_VOPT_Byp_Sw_i);
          f_VOPT_Byp_Sw = f_VOPT_Byp_Sw_v[max(f_VOPT_Byp_Sw_i, 1)];
          f_LOGP_HI_Byp_Sw_i = if pre(f_LOGP_HI_Byp_Sw_i) < size(f_LOGP_HI_Byp_Sw_at, 1) and f_LOGP_HI_Byp_Sw_at[min(pre(f_LOGP_HI_Byp_Sw_i) + 1, size(f_LOGP_HI_Byp_Sw_at, 1))] <= k then pre(f_LOGP_HI_Byp_Sw_i) + 1 else pre(f_LOGP_HI_Byp_Sw_i);
          f_LOGP_HI_Byp_Sw = f_LOGP_HI_Byp_Sw_v[max(f_LOGP_HI_Byp_Sw_i, 1)];
          f_LPD_HI_Byp_Sw_i = if pre(f_LPD_HI_Byp_Sw_i) < size(f_LPD_HI_Byp_Sw_at, 1) and f_LPD_HI_Byp_Sw_at[min(pre(f_LPD_HI_Byp_Sw_i) + 1, size(f_LPD_HI_Byp_Sw_at, 1))] <= k then pre(f_LPD_HI_Byp_Sw_i) + 1 else pre(f_LPD_HI_Byp_Sw_i);
          f_LPD_HI_Byp_Sw = f_LPD_HI_Byp_Sw_v[max(f_LPD_HI_Byp_Sw_i, 1)];
          f_DNBR_LO_Byp_Sw_i = if pre(f_DNBR_LO_Byp_Sw_i) < size(f_DNBR_LO_Byp_Sw_at, 1) and f_DNBR_LO_Byp_Sw_at[min(pre(f_DNBR_LO_Byp_Sw_i) + 1, size(f_DNBR_LO_Byp_Sw_at, 1))] <= k then pre(f_DNBR_LO_Byp_Sw_i) + 1 else pre(f_DNBR_LO_Byp_Sw_i);
          f_DNBR_LO_Byp_Sw = f_DNBR_LO_Byp_Sw_v[max(f_DNBR_LO_Byp_Sw_i, 1)];
          f_PZR_P_HI_Byp_Sw_i = if pre(f_PZR_P_HI_Byp_Sw_i) < size(f_PZR_P_HI_Byp_Sw_at, 1) and f_PZR_P_HI_Byp_Sw_at[min(pre(f_PZR_P_HI_Byp_Sw_i) + 1, size(f_PZR_P_HI_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_HI_Byp_Sw_i) + 1 else pre(f_PZR_P_HI_Byp_Sw_i);
          f_PZR_P_HI_Byp_Sw = f_PZR_P_HI_Byp_Sw_v[max(f_PZR_P_HI_Byp_Sw_i, 1)];
          f_PZR_P_LO_Byp_Sw_i = if pre(f_PZR_P_LO_Byp_Sw_i) < size(f_PZR_P_LO_Byp_Sw_at, 1) and f_PZR_P_LO_Byp_Sw_at[min(pre(f_PZR_P_LO_Byp_Sw_i) + 1, size(f_PZR_P_LO_Byp_Sw_at, 1))] <= k then pre(f_PZR_P_LO_Byp_Sw_i) + 1 else pre(f_PZR_P_LO_Byp_Sw_i);
          f_PZR_P_LO_Byp_Sw = f_PZR_P_LO_Byp_Sw_v[max(f_PZR_P_LO_Byp_Sw_i, 1)];
          f_SG1_L_LO_Byp_Sw_i = if pre(f_SG1_L_LO_Byp_Sw_i) < size(f_SG1_L_LO_Byp_Sw_at, 1) and f_SG1_L_LO_Byp_Sw_at[min(pre(f_SG1_L_LO_Byp_Sw_i) + 1, size(f_SG1_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_LO_Byp_Sw_i) + 1 else pre(f_SG1_L_LO_Byp_Sw_i);
          f_SG1_L_LO_Byp_Sw = f_SG1_L_LO_Byp_Sw_v[max(f_SG1_L_LO_Byp_Sw_i, 1)];
          f_SG2_L_LO_Byp_Sw_i = if pre(f_SG2_L_LO_Byp_Sw_i) < size(f_SG2_L_LO_Byp_Sw_at, 1) and f_SG2_L_LO_Byp_Sw_at[min(pre(f_SG2_L_LO_Byp_Sw_i) + 1, size(f_SG2_L_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_LO_Byp_Sw_i) + 1 else pre(f_SG2_L_LO_Byp_Sw_i);
          f_SG2_L_LO_Byp_Sw = f_SG2_L_LO_Byp_Sw_v[max(f_SG2_L_LO_Byp_Sw_i, 1)];
          f_SG1_L_HI_Byp_Sw_i = if pre(f_SG1_L_HI_Byp_Sw_i) < size(f_SG1_L_HI_Byp_Sw_at, 1) and f_SG1_L_HI_Byp_Sw_at[min(pre(f_SG1_L_HI_Byp_Sw_i) + 1, size(f_SG1_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG1_L_HI_Byp_Sw_i) + 1 else pre(f_SG1_L_HI_Byp_Sw_i);
          f_SG1_L_HI_Byp_Sw = f_SG1_L_HI_Byp_Sw_v[max(f_SG1_L_HI_Byp_Sw_i, 1)];
          f_SG2_L_HI_Byp_Sw_i = if pre(f_SG2_L_HI_Byp_Sw_i) < size(f_SG2_L_HI_Byp_Sw_at, 1) and f_SG2_L_HI_Byp_Sw_at[min(pre(f_SG2_L_HI_Byp_Sw_i) + 1, size(f_SG2_L_HI_Byp_Sw_at, 1))] <= k then pre(f_SG2_L_HI_Byp_Sw_i) + 1 else pre(f_SG2_L_HI_Byp_Sw_i);
          f_SG2_L_HI_Byp_Sw = f_SG2_L_HI_Byp_Sw_v[max(f_SG2_L_HI_Byp_Sw_i, 1)];
          f_SG1_P_LO_Byp_Sw_i = if pre(f_SG1_P_LO_Byp_Sw_i) < size(f_SG1_P_LO_Byp_Sw_at, 1) and f_SG1_P_LO_Byp_Sw_at[min(pre(f_SG1_P_LO_Byp_Sw_i) + 1, size(f_SG1_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_P_LO_Byp_Sw_i) + 1 else pre(f_SG1_P_LO_Byp_Sw_i);
          f_SG1_P_LO_Byp_Sw = f_SG1_P_LO_Byp_Sw_v[max(f_SG1_P_LO_Byp_Sw_i, 1)];
          f_SG2_P_LO_Byp_Sw_i = if pre(f_SG2_P_LO_Byp_Sw_i) < size(f_SG2_P_LO_Byp_Sw_at, 1) and f_SG2_P_LO_Byp_Sw_at[min(pre(f_SG2_P_LO_Byp_Sw_i) + 1, size(f_SG2_P_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_P_LO_Byp_Sw_i) + 1 else pre(f_SG2_P_LO_Byp_Sw_i);
          f_SG2_P_LO_Byp_Sw = f_SG2_P_LO_Byp_Sw_v[max(f_SG2_P_LO_Byp_Sw_i, 1)];
          f_CTMT_P_HI_Byp_Sw_i = if pre(f_CTMT_P_HI_Byp_Sw_i) < size(f_CTMT_P_HI_Byp_Sw_at, 1) and f_CTMT_P_HI_Byp_Sw_at[min(pre(f_CTMT_P_HI_Byp_Sw_i) + 1, size(f_CTMT_P_HI_Byp_Sw_at, 1))] <= k then pre(f_CTMT_P_HI_Byp_Sw_i) + 1 else pre(f_CTMT_P_HI_Byp_Sw_i);
          f_CTMT_P_HI_Byp_Sw = f_CTMT_P_HI_Byp_Sw_v[max(f_CTMT_P_HI_Byp_Sw_i, 1)];
          f_SG1_F_LO_Byp_Sw_i = if pre(f_SG1_F_LO_Byp_Sw_i) < size(f_SG1_F_LO_Byp_Sw_at, 1) and f_SG1_F_LO_Byp_Sw_at[min(pre(f_SG1_F_LO_Byp_Sw_i) + 1, size(f_SG1_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG1_F_LO_Byp_Sw_i) + 1 else pre(f_SG1_F_LO_Byp_Sw_i);
          f_SG1_F_LO_Byp_Sw = f_SG1_F_LO_Byp_Sw_v[max(f_SG1_F_LO_Byp_Sw_i, 1)];
          f_SG2_F_LO_Byp_Sw_i = if pre(f_SG2_F_LO_Byp_Sw_i) < size(f_SG2_F_LO_Byp_Sw_at, 1) and f_SG2_F_LO_Byp_Sw_at[min(pre(f_SG2_F_LO_Byp_Sw_i) + 1, size(f_SG2_F_LO_Byp_Sw_at, 1))] <= k then pre(f_SG2_F_LO_Byp_Sw_i) + 1 else pre(f_SG2_F_LO_Byp_Sw_i);
          f_SG2_F_LO_Byp_Sw = f_SG2_F_LO_Byp_Sw_v[max(f_SG2_F_LO_Byp_Sw_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-450},{100,450}}), graphics={Rectangle(extent={{-100,450},{100,-450}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,484},{160,456}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,448},{96,432}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,428},{96,412}}, textString="f_NPWR_LIN", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,408},{96,392}}, textString="f_NPWR_LOG", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,388},{96,372}}, textString="f_PZR_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,368},{96,352}}, textString="f_SG1_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,348},{96,332}}, textString="f_SG2_L", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,328},{96,312}}, textString="f_SG1_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,308},{96,292}}, textString="f_SG2_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,288},{96,272}}, textString="f_CTMT_P", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,268},{96,252}}, textString="f_SG1_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,248},{96,232}}, textString="f_SG2_F", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,228},{96,212}}, textString="f_LPD_HI_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,208},{96,192}}, textString="f_LPD_HI_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,188},{96,172}}, textString="f_DNBR_LO_Trip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,168},{96,152}}, textString="f_DNBR_LO_Pretrip_In", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,148},{96,132}}, textString="f_CPC_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,128},{96,112}}, textString="f_Module_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,108},{96,92}}, textString="f_Channel_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,88},{96,72}}, textString="f_LOGP_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,68},{96,52}}, textString="f_LPD_HI_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,48},{96,32}}, textString="f_DNBR_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,28},{96,12}}, textString="f_PZR_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,8},{96,-8}}, textString="f_SG1_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-12},{96,-28}}, textString="f_SG2_P_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-32},{96,-48}}, textString="f_SG1_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-52},{96,-68}}, textString="f_SG2_F_LO_OB_Ini", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-72},{96,-88}}, textString="f_PZR_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-92},{96,-108}}, textString="f_SG1_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-112},{96,-128}}, textString="f_SG2_P_LO_SP_Reset", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-132},{96,-148}}, textString="f_VOPT_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-152},{96,-168}}, textString="f_LOGP_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-172},{96,-188}}, textString="f_LPD_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-192},{96,-208}}, textString="f_DNBR_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-212},{96,-228}}, textString="f_PZR_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-232},{96,-248}}, textString="f_PZR_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-252},{96,-268}}, textString="f_SG1_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-272},{96,-288}}, textString="f_SG2_L_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-292},{96,-308}}, textString="f_SG1_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-312},{96,-328}}, textString="f_SG2_L_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-332},{96,-348}}, textString="f_SG1_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-352},{96,-368}}, textString="f_SG2_P_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-372},{96,-388}}, textString="f_CTMT_P_HI_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-392},{96,-408}}, textString="f_SG1_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-412},{96,-428}}, textString="f_SG2_F_LO_Byp_Sw", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end LossOfFlow4ch_Stimulus_BP_D;

      block LossOfFlow4ch_Stimulus_CP_A "Inputs of CP_A in Four-channel scenario loss_of_flow_4ch (5_simulation/scenarios/loss_of_flow_4ch.csv)"
        parameter Integer f_A_Link_Error_at[:] = {0} "Increasing scans at which f_A_Link_Error takes a new value; the first is 0";
        parameter Boolean f_A_Link_Error_v[size(f_A_Link_Error_at, 1)] = {false} "Value of f_A_Link_Error from each of those scans on";
        parameter Integer f_B_Link_Error_at[:] = {0} "Increasing scans at which f_B_Link_Error takes a new value; the first is 0";
        parameter Boolean f_B_Link_Error_v[size(f_B_Link_Error_at, 1)] = {false} "Value of f_B_Link_Error from each of those scans on";
        parameter Integer f_C_Link_Error_at[:] = {0} "Increasing scans at which f_C_Link_Error takes a new value; the first is 0";
        parameter Boolean f_C_Link_Error_v[size(f_C_Link_Error_at, 1)] = {false} "Value of f_C_Link_Error from each of those scans on";
        parameter Integer f_D_Link_Error_at[:] = {0} "Increasing scans at which f_D_Link_Error takes a new value; the first is 0";
        parameter Boolean f_D_Link_Error_v[size(f_D_Link_Error_at, 1)] = {false} "Value of f_D_Link_Error from each of those scans on";
        discrete Integer k(start = -1, fixed = true) "The scan being computed (0 = first scan)";
        RPS.Interfaces.BooleanOutput f_A_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,20},{120,40}}), iconTransformation(extent={{100,20},{120,40}})));
        RPS.Interfaces.BooleanOutput f_B_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,0},{120,20}}), iconTransformation(extent={{100,0},{120,20}})));
        RPS.Interfaces.BooleanOutput f_C_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-20},{120,0}}), iconTransformation(extent={{100,-20},{120,0}})));
        RPS.Interfaces.BooleanOutput f_D_Link_Error(start = false, fixed = true) annotation(Placement(transformation(extent={{100,-40},{120,-20}}), iconTransformation(extent={{100,-40},{120,-20}})));
        discrete Integer f_A_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_B_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_C_Link_Error_i(start = 0, fixed = true);
        discrete Integer f_D_Link_Error_i(start = 0, fixed = true);
      equation
        when sample(0, RPS.Constants.T_scan) then
          k = pre(k) + 1;
          f_A_Link_Error_i = if pre(f_A_Link_Error_i) < size(f_A_Link_Error_at, 1) and f_A_Link_Error_at[min(pre(f_A_Link_Error_i) + 1, size(f_A_Link_Error_at, 1))] <= k then pre(f_A_Link_Error_i) + 1 else pre(f_A_Link_Error_i);
          f_A_Link_Error = f_A_Link_Error_v[max(f_A_Link_Error_i, 1)];
          f_B_Link_Error_i = if pre(f_B_Link_Error_i) < size(f_B_Link_Error_at, 1) and f_B_Link_Error_at[min(pre(f_B_Link_Error_i) + 1, size(f_B_Link_Error_at, 1))] <= k then pre(f_B_Link_Error_i) + 1 else pre(f_B_Link_Error_i);
          f_B_Link_Error = f_B_Link_Error_v[max(f_B_Link_Error_i, 1)];
          f_C_Link_Error_i = if pre(f_C_Link_Error_i) < size(f_C_Link_Error_at, 1) and f_C_Link_Error_at[min(pre(f_C_Link_Error_i) + 1, size(f_C_Link_Error_at, 1))] <= k then pre(f_C_Link_Error_i) + 1 else pre(f_C_Link_Error_i);
          f_C_Link_Error = f_C_Link_Error_v[max(f_C_Link_Error_i, 1)];
          f_D_Link_Error_i = if pre(f_D_Link_Error_i) < size(f_D_Link_Error_at, 1) and f_D_Link_Error_at[min(pre(f_D_Link_Error_i) + 1, size(f_D_Link_Error_at, 1))] <= k then pre(f_D_Link_Error_i) + 1 else pre(f_D_Link_Error_i);
          f_D_Link_Error = f_D_Link_Error_v[max(f_D_Link_Error_i, 1)];
        end when;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}), graphics={Rectangle(extent={{-100,60},{100,-60}}, lineColor={0,127,0}, fillColor={240,250,240}, fillPattern=FillPattern.Solid), Text(extent={{-160,94},{160,66}}, textString="%name", textColor={0,0,255}), Text(extent={{-96,58},{96,42}}, textString="stimulus", textColor={95,95,95}), Text(extent={{2,38},{96,22}}, textString="f_A_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,18},{96,2}}, textString="f_B_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-2},{96,-18}}, textString="f_C_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0}), Text(extent={{2,-22},{96,-38}}, textString="f_D_Link_Error", horizontalAlignment=TextAlignment.Right, textColor={0,0,0})}));
      end LossOfFlow4ch_Stimulus_CP_A;

    end Stimuli;

    model PzrPressureExcursion "BP scenario pzr_pressure_excursion (5_simulation/scenarios/pzr_pressure_excursion.csv)"
      Stimuli.PzrPressureExcursion_Stimulus stim annotation(Placement(transformation(extent={{-320,-112.5},{-270,112.5}})));
      RPS.BP bp annotation(Placement(transformation(extent={{0,-115},{50,115}})));
    equation
      connect(stim.f_NPWR_LIN, bp.f_NPWR_LIN) annotation(Line(points={{-267.5,105},{-2.5,105}}, color={0,0,127}));
      connect(stim.f_NPWR_LOG, bp.f_NPWR_LOG) annotation(Line(points={{-267.5,100},{-2.5,100}}, color={0,0,127}));
      connect(stim.f_PZR_P, bp.f_PZR_P) annotation(Line(points={{-267.5,95},{-2.5,95}}, color={0,0,127}));
      connect(stim.f_SG1_L, bp.f_SG1_L) annotation(Line(points={{-267.5,90},{-2.5,90}}, color={0,0,127}));
      connect(stim.f_SG2_L, bp.f_SG2_L) annotation(Line(points={{-267.5,85},{-2.5,85}}, color={0,0,127}));
      connect(stim.f_SG1_P, bp.f_SG1_P) annotation(Line(points={{-267.5,80},{-2.5,80}}, color={0,0,127}));
      connect(stim.f_SG2_P, bp.f_SG2_P) annotation(Line(points={{-267.5,75},{-2.5,75}}, color={0,0,127}));
      connect(stim.f_CTMT_P, bp.f_CTMT_P) annotation(Line(points={{-267.5,70},{-2.5,70}}, color={0,0,127}));
      connect(stim.f_SG1_F, bp.f_SG1_F) annotation(Line(points={{-267.5,65},{-2.5,65}}, color={0,0,127}));
      connect(stim.f_SG2_F, bp.f_SG2_F) annotation(Line(points={{-267.5,60},{-2.5,60}}, color={0,0,127}));
      connect(stim.f_LPD_HI_Trip_In, bp.f_LPD_HI_Trip_In) annotation(Line(points={{-267.5,55},{-2.5,55}}, color={255,0,255}));
      connect(stim.f_LPD_HI_Pretrip_In, bp.f_LPD_HI_Pretrip_In) annotation(Line(points={{-267.5,50},{-2.5,50}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_Trip_In, bp.f_DNBR_LO_Trip_In) annotation(Line(points={{-267.5,45},{-2.5,45}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_Pretrip_In, bp.f_DNBR_LO_Pretrip_In) annotation(Line(points={{-267.5,40},{-2.5,40}}, color={255,0,255}));
      connect(stim.f_CPC_Link_Error, bp.f_CPC_Link_Error) annotation(Line(points={{-267.5,35},{-2.5,35}}, color={255,0,255}));
      connect(stim.f_Module_Error, bp.f_Module_Error) annotation(Line(points={{-267.5,30},{-2.5,30}}, color={255,0,255}));
      connect(stim.f_Channel_Error, bp.f_Channel_Error) annotation(Line(points={{-267.5,25},{-2.5,25}}, color={255,0,255}));
      connect(stim.f_LOGP_HI_OB_Ini, bp.f_LOGP_HI_OB_Ini) annotation(Line(points={{-267.5,20},{-2.5,20}}, color={255,0,255}));
      connect(stim.f_LPD_HI_OB_Ini, bp.f_LPD_HI_OB_Ini) annotation(Line(points={{-267.5,15},{-2.5,15}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_OB_Ini, bp.f_DNBR_LO_OB_Ini) annotation(Line(points={{-267.5,10},{-2.5,10}}, color={255,0,255}));
      connect(stim.f_PZR_P_LO_OB_Ini, bp.f_PZR_P_LO_OB_Ini) annotation(Line(points={{-267.5,5},{-2.5,5}}, color={255,0,255}));
      connect(stim.f_SG1_P_LO_OB_Ini, bp.f_SG1_P_LO_OB_Ini) annotation(Line(points={{-267.5,0},{-2.5,0}}, color={255,0,255}));
      connect(stim.f_SG2_P_LO_OB_Ini, bp.f_SG2_P_LO_OB_Ini) annotation(Line(points={{-267.5,-5},{-2.5,-5}}, color={255,0,255}));
      connect(stim.f_SG1_F_LO_OB_Ini, bp.f_SG1_F_LO_OB_Ini) annotation(Line(points={{-267.5,-10},{-2.5,-10}}, color={255,0,255}));
      connect(stim.f_SG2_F_LO_OB_Ini, bp.f_SG2_F_LO_OB_Ini) annotation(Line(points={{-267.5,-15},{-2.5,-15}}, color={255,0,255}));
      connect(stim.f_PZR_P_LO_SP_Reset, bp.f_PZR_P_LO_SP_Reset) annotation(Line(points={{-267.5,-20},{-2.5,-20}}, color={255,0,255}));
      connect(stim.f_SG1_P_LO_SP_Reset, bp.f_SG1_P_LO_SP_Reset) annotation(Line(points={{-267.5,-25},{-2.5,-25}}, color={255,0,255}));
      connect(stim.f_SG2_P_LO_SP_Reset, bp.f_SG2_P_LO_SP_Reset) annotation(Line(points={{-267.5,-30},{-2.5,-30}}, color={255,0,255}));
      connect(stim.f_VOPT_Byp_Sw, bp.f_VOPT_Byp_Sw) annotation(Line(points={{-267.5,-35},{-2.5,-35}}, color={255,0,255}));
      connect(stim.f_LOGP_HI_Byp_Sw, bp.f_LOGP_HI_Byp_Sw) annotation(Line(points={{-267.5,-40},{-2.5,-40}}, color={255,0,255}));
      connect(stim.f_LPD_HI_Byp_Sw, bp.f_LPD_HI_Byp_Sw) annotation(Line(points={{-267.5,-45},{-2.5,-45}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_Byp_Sw, bp.f_DNBR_LO_Byp_Sw) annotation(Line(points={{-267.5,-50},{-2.5,-50}}, color={255,0,255}));
      connect(stim.f_PZR_P_HI_Byp_Sw, bp.f_PZR_P_HI_Byp_Sw) annotation(Line(points={{-267.5,-55},{-2.5,-55}}, color={255,0,255}));
      connect(stim.f_PZR_P_LO_Byp_Sw, bp.f_PZR_P_LO_Byp_Sw) annotation(Line(points={{-267.5,-60},{-2.5,-60}}, color={255,0,255}));
      connect(stim.f_SG1_L_LO_Byp_Sw, bp.f_SG1_L_LO_Byp_Sw) annotation(Line(points={{-267.5,-65},{-2.5,-65}}, color={255,0,255}));
      connect(stim.f_SG2_L_LO_Byp_Sw, bp.f_SG2_L_LO_Byp_Sw) annotation(Line(points={{-267.5,-70},{-2.5,-70}}, color={255,0,255}));
      connect(stim.f_SG1_L_HI_Byp_Sw, bp.f_SG1_L_HI_Byp_Sw) annotation(Line(points={{-267.5,-75},{-2.5,-75}}, color={255,0,255}));
      connect(stim.f_SG2_L_HI_Byp_Sw, bp.f_SG2_L_HI_Byp_Sw) annotation(Line(points={{-267.5,-80},{-2.5,-80}}, color={255,0,255}));
      connect(stim.f_SG1_P_LO_Byp_Sw, bp.f_SG1_P_LO_Byp_Sw) annotation(Line(points={{-267.5,-85},{-2.5,-85}}, color={255,0,255}));
      connect(stim.f_SG2_P_LO_Byp_Sw, bp.f_SG2_P_LO_Byp_Sw) annotation(Line(points={{-267.5,-90},{-2.5,-90}}, color={255,0,255}));
      connect(stim.f_CTMT_P_HI_Byp_Sw, bp.f_CTMT_P_HI_Byp_Sw) annotation(Line(points={{-267.5,-95},{-2.5,-95}}, color={255,0,255}));
      connect(stim.f_SG1_F_LO_Byp_Sw, bp.f_SG1_F_LO_Byp_Sw) annotation(Line(points={{-267.5,-100},{-2.5,-100}}, color={255,0,255}));
      connect(stim.f_SG2_F_LO_Byp_Sw, bp.f_SG2_F_LO_Byp_Sw) annotation(Line(points={{-267.5,-105},{-2.5,-105}}, color={255,0,255}));
      annotation(experiment(StartTime=0, StopTime=3.08, Interval=0.05, Tolerance=1e-06), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-360,-155},{95,163.5}})), Documentation(info="<html><p>Pressurizer pressure excursion on one bistable processor: pre-trip, trip, hysteresis and reset of the high pressurizer pressure trip. Plot stim.f_PZR_P, bp.th_PZR_P_HI_Pretrip and bp.th_PZR_P_HI_Trip.</p></html>"));
    end PzrPressureExcursion;

    model CooldownManualReset "BP scenario cooldown_manual_reset (5_simulation/scenarios/cooldown_manual_reset.csv)"
      Stimuli.CooldownManualReset_Stimulus stim annotation(Placement(transformation(extent={{-320,-112.5},{-270,112.5}})));
      RPS.BP bp annotation(Placement(transformation(extent={{0,-115},{50,115}})));
    equation
      connect(stim.f_NPWR_LIN, bp.f_NPWR_LIN) annotation(Line(points={{-267.5,105},{-2.5,105}}, color={0,0,127}));
      connect(stim.f_NPWR_LOG, bp.f_NPWR_LOG) annotation(Line(points={{-267.5,100},{-2.5,100}}, color={0,0,127}));
      connect(stim.f_PZR_P, bp.f_PZR_P) annotation(Line(points={{-267.5,95},{-2.5,95}}, color={0,0,127}));
      connect(stim.f_SG1_L, bp.f_SG1_L) annotation(Line(points={{-267.5,90},{-2.5,90}}, color={0,0,127}));
      connect(stim.f_SG2_L, bp.f_SG2_L) annotation(Line(points={{-267.5,85},{-2.5,85}}, color={0,0,127}));
      connect(stim.f_SG1_P, bp.f_SG1_P) annotation(Line(points={{-267.5,80},{-2.5,80}}, color={0,0,127}));
      connect(stim.f_SG2_P, bp.f_SG2_P) annotation(Line(points={{-267.5,75},{-2.5,75}}, color={0,0,127}));
      connect(stim.f_CTMT_P, bp.f_CTMT_P) annotation(Line(points={{-267.5,70},{-2.5,70}}, color={0,0,127}));
      connect(stim.f_SG1_F, bp.f_SG1_F) annotation(Line(points={{-267.5,65},{-2.5,65}}, color={0,0,127}));
      connect(stim.f_SG2_F, bp.f_SG2_F) annotation(Line(points={{-267.5,60},{-2.5,60}}, color={0,0,127}));
      connect(stim.f_LPD_HI_Trip_In, bp.f_LPD_HI_Trip_In) annotation(Line(points={{-267.5,55},{-2.5,55}}, color={255,0,255}));
      connect(stim.f_LPD_HI_Pretrip_In, bp.f_LPD_HI_Pretrip_In) annotation(Line(points={{-267.5,50},{-2.5,50}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_Trip_In, bp.f_DNBR_LO_Trip_In) annotation(Line(points={{-267.5,45},{-2.5,45}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_Pretrip_In, bp.f_DNBR_LO_Pretrip_In) annotation(Line(points={{-267.5,40},{-2.5,40}}, color={255,0,255}));
      connect(stim.f_CPC_Link_Error, bp.f_CPC_Link_Error) annotation(Line(points={{-267.5,35},{-2.5,35}}, color={255,0,255}));
      connect(stim.f_Module_Error, bp.f_Module_Error) annotation(Line(points={{-267.5,30},{-2.5,30}}, color={255,0,255}));
      connect(stim.f_Channel_Error, bp.f_Channel_Error) annotation(Line(points={{-267.5,25},{-2.5,25}}, color={255,0,255}));
      connect(stim.f_LOGP_HI_OB_Ini, bp.f_LOGP_HI_OB_Ini) annotation(Line(points={{-267.5,20},{-2.5,20}}, color={255,0,255}));
      connect(stim.f_LPD_HI_OB_Ini, bp.f_LPD_HI_OB_Ini) annotation(Line(points={{-267.5,15},{-2.5,15}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_OB_Ini, bp.f_DNBR_LO_OB_Ini) annotation(Line(points={{-267.5,10},{-2.5,10}}, color={255,0,255}));
      connect(stim.f_PZR_P_LO_OB_Ini, bp.f_PZR_P_LO_OB_Ini) annotation(Line(points={{-267.5,5},{-2.5,5}}, color={255,0,255}));
      connect(stim.f_SG1_P_LO_OB_Ini, bp.f_SG1_P_LO_OB_Ini) annotation(Line(points={{-267.5,0},{-2.5,0}}, color={255,0,255}));
      connect(stim.f_SG2_P_LO_OB_Ini, bp.f_SG2_P_LO_OB_Ini) annotation(Line(points={{-267.5,-5},{-2.5,-5}}, color={255,0,255}));
      connect(stim.f_SG1_F_LO_OB_Ini, bp.f_SG1_F_LO_OB_Ini) annotation(Line(points={{-267.5,-10},{-2.5,-10}}, color={255,0,255}));
      connect(stim.f_SG2_F_LO_OB_Ini, bp.f_SG2_F_LO_OB_Ini) annotation(Line(points={{-267.5,-15},{-2.5,-15}}, color={255,0,255}));
      connect(stim.f_PZR_P_LO_SP_Reset, bp.f_PZR_P_LO_SP_Reset) annotation(Line(points={{-267.5,-20},{-2.5,-20}}, color={255,0,255}));
      connect(stim.f_SG1_P_LO_SP_Reset, bp.f_SG1_P_LO_SP_Reset) annotation(Line(points={{-267.5,-25},{-2.5,-25}}, color={255,0,255}));
      connect(stim.f_SG2_P_LO_SP_Reset, bp.f_SG2_P_LO_SP_Reset) annotation(Line(points={{-267.5,-30},{-2.5,-30}}, color={255,0,255}));
      connect(stim.f_VOPT_Byp_Sw, bp.f_VOPT_Byp_Sw) annotation(Line(points={{-267.5,-35},{-2.5,-35}}, color={255,0,255}));
      connect(stim.f_LOGP_HI_Byp_Sw, bp.f_LOGP_HI_Byp_Sw) annotation(Line(points={{-267.5,-40},{-2.5,-40}}, color={255,0,255}));
      connect(stim.f_LPD_HI_Byp_Sw, bp.f_LPD_HI_Byp_Sw) annotation(Line(points={{-267.5,-45},{-2.5,-45}}, color={255,0,255}));
      connect(stim.f_DNBR_LO_Byp_Sw, bp.f_DNBR_LO_Byp_Sw) annotation(Line(points={{-267.5,-50},{-2.5,-50}}, color={255,0,255}));
      connect(stim.f_PZR_P_HI_Byp_Sw, bp.f_PZR_P_HI_Byp_Sw) annotation(Line(points={{-267.5,-55},{-2.5,-55}}, color={255,0,255}));
      connect(stim.f_PZR_P_LO_Byp_Sw, bp.f_PZR_P_LO_Byp_Sw) annotation(Line(points={{-267.5,-60},{-2.5,-60}}, color={255,0,255}));
      connect(stim.f_SG1_L_LO_Byp_Sw, bp.f_SG1_L_LO_Byp_Sw) annotation(Line(points={{-267.5,-65},{-2.5,-65}}, color={255,0,255}));
      connect(stim.f_SG2_L_LO_Byp_Sw, bp.f_SG2_L_LO_Byp_Sw) annotation(Line(points={{-267.5,-70},{-2.5,-70}}, color={255,0,255}));
      connect(stim.f_SG1_L_HI_Byp_Sw, bp.f_SG1_L_HI_Byp_Sw) annotation(Line(points={{-267.5,-75},{-2.5,-75}}, color={255,0,255}));
      connect(stim.f_SG2_L_HI_Byp_Sw, bp.f_SG2_L_HI_Byp_Sw) annotation(Line(points={{-267.5,-80},{-2.5,-80}}, color={255,0,255}));
      connect(stim.f_SG1_P_LO_Byp_Sw, bp.f_SG1_P_LO_Byp_Sw) annotation(Line(points={{-267.5,-85},{-2.5,-85}}, color={255,0,255}));
      connect(stim.f_SG2_P_LO_Byp_Sw, bp.f_SG2_P_LO_Byp_Sw) annotation(Line(points={{-267.5,-90},{-2.5,-90}}, color={255,0,255}));
      connect(stim.f_CTMT_P_HI_Byp_Sw, bp.f_CTMT_P_HI_Byp_Sw) annotation(Line(points={{-267.5,-95},{-2.5,-95}}, color={255,0,255}));
      connect(stim.f_SG1_F_LO_Byp_Sw, bp.f_SG1_F_LO_Byp_Sw) annotation(Line(points={{-267.5,-100},{-2.5,-100}}, color={255,0,255}));
      connect(stim.f_SG2_F_LO_Byp_Sw, bp.f_SG2_F_LO_Byp_Sw) annotation(Line(points={{-267.5,-105},{-2.5,-105}}, color={255,0,255}));
      annotation(experiment(StartTime=0, StopTime=7.58, Interval=0.05, Tolerance=1e-06), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-360,-155},{95,163.5}})), Documentation(info="<html><p>Depressurisation with manual setpoint resets and operating bypass on one bistable processor. Plot stim.f_PZR_P, bp.g_PZR_P_LO.h_PZR_P_LO_Trip_SP, bp.th_PZR_P_LO_Trip and bp.g_PZR_P_LO.h_PZR_P_LO_OB_Sta.</p></html>"));
    end CooldownManualReset;

    model LossOfFlow4ch "Four-channel scenario loss_of_flow_4ch (5_simulation/scenarios/loss_of_flow_4ch.csv)"
      extends RPS.System;
      Stimuli.LossOfFlow4ch_Stimulus_BP_A stim_BP_A annotation(Placement(transformation(extent={{-330,-236},{-280,-11}})));
      Stimuli.LossOfFlow4ch_Stimulus_BP_B stim_BP_B annotation(Placement(transformation(extent={{-330,-534.5},{-280,-309.5}})));
      Stimuli.LossOfFlow4ch_Stimulus_BP_C stim_BP_C annotation(Placement(transformation(extent={{-330,-833},{-280,-608}})));
      Stimuli.LossOfFlow4ch_Stimulus_BP_D stim_BP_D annotation(Placement(transformation(extent={{-330,-1131.5},{-280,-906.5}})));
      Stimuli.LossOfFlow4ch_Stimulus_CP_A stim_CP_A annotation(Placement(transformation(extent={{330,25},{380,55}})));
    equation
      connect(stim_BP_A.f_NPWR_LIN, BP_A.f_NPWR_LIN) annotation(Line(points={{-277.5,-18.5},{-2.5,-18.5}}, color={0,0,127}));
      connect(stim_BP_A.f_NPWR_LOG, BP_A.f_NPWR_LOG) annotation(Line(points={{-277.5,-23.5},{-2.5,-23.5}}, color={0,0,127}));
      connect(stim_BP_A.f_PZR_P, BP_A.f_PZR_P) annotation(Line(points={{-277.5,-28.5},{-2.5,-28.5}}, color={0,0,127}));
      connect(stim_BP_A.f_SG1_L, BP_A.f_SG1_L) annotation(Line(points={{-277.5,-33.5},{-2.5,-33.5}}, color={0,0,127}));
      connect(stim_BP_A.f_SG2_L, BP_A.f_SG2_L) annotation(Line(points={{-277.5,-38.5},{-2.5,-38.5}}, color={0,0,127}));
      connect(stim_BP_A.f_SG1_P, BP_A.f_SG1_P) annotation(Line(points={{-277.5,-43.5},{-2.5,-43.5}}, color={0,0,127}));
      connect(stim_BP_A.f_SG2_P, BP_A.f_SG2_P) annotation(Line(points={{-277.5,-48.5},{-2.5,-48.5}}, color={0,0,127}));
      connect(stim_BP_A.f_CTMT_P, BP_A.f_CTMT_P) annotation(Line(points={{-277.5,-53.5},{-2.5,-53.5}}, color={0,0,127}));
      connect(stim_BP_A.f_SG1_F, BP_A.f_SG1_F) annotation(Line(points={{-277.5,-58.5},{-2.5,-58.5}}, color={0,0,127}));
      connect(stim_BP_A.f_SG2_F, BP_A.f_SG2_F) annotation(Line(points={{-277.5,-63.5},{-2.5,-63.5}}, color={0,0,127}));
      connect(stim_BP_A.f_LPD_HI_Trip_In, BP_A.f_LPD_HI_Trip_In) annotation(Line(points={{-277.5,-68.5},{-2.5,-68.5}}, color={255,0,255}));
      connect(stim_BP_A.f_LPD_HI_Pretrip_In, BP_A.f_LPD_HI_Pretrip_In) annotation(Line(points={{-277.5,-73.5},{-2.5,-73.5}}, color={255,0,255}));
      connect(stim_BP_A.f_DNBR_LO_Trip_In, BP_A.f_DNBR_LO_Trip_In) annotation(Line(points={{-277.5,-78.5},{-2.5,-78.5}}, color={255,0,255}));
      connect(stim_BP_A.f_DNBR_LO_Pretrip_In, BP_A.f_DNBR_LO_Pretrip_In) annotation(Line(points={{-277.5,-83.5},{-2.5,-83.5}}, color={255,0,255}));
      connect(stim_BP_A.f_CPC_Link_Error, BP_A.f_CPC_Link_Error) annotation(Line(points={{-277.5,-88.5},{-2.5,-88.5}}, color={255,0,255}));
      connect(stim_BP_A.f_Module_Error, BP_A.f_Module_Error) annotation(Line(points={{-277.5,-93.5},{-2.5,-93.5}}, color={255,0,255}));
      connect(stim_BP_A.f_Channel_Error, BP_A.f_Channel_Error) annotation(Line(points={{-277.5,-98.5},{-2.5,-98.5}}, color={255,0,255}));
      connect(stim_BP_A.f_LOGP_HI_OB_Ini, BP_A.f_LOGP_HI_OB_Ini) annotation(Line(points={{-277.5,-103.5},{-2.5,-103.5}}, color={255,0,255}));
      connect(stim_BP_A.f_LPD_HI_OB_Ini, BP_A.f_LPD_HI_OB_Ini) annotation(Line(points={{-277.5,-108.5},{-2.5,-108.5}}, color={255,0,255}));
      connect(stim_BP_A.f_DNBR_LO_OB_Ini, BP_A.f_DNBR_LO_OB_Ini) annotation(Line(points={{-277.5,-113.5},{-2.5,-113.5}}, color={255,0,255}));
      connect(stim_BP_A.f_PZR_P_LO_OB_Ini, BP_A.f_PZR_P_LO_OB_Ini) annotation(Line(points={{-277.5,-118.5},{-2.5,-118.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_P_LO_OB_Ini, BP_A.f_SG1_P_LO_OB_Ini) annotation(Line(points={{-277.5,-123.5},{-2.5,-123.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_P_LO_OB_Ini, BP_A.f_SG2_P_LO_OB_Ini) annotation(Line(points={{-277.5,-128.5},{-2.5,-128.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_F_LO_OB_Ini, BP_A.f_SG1_F_LO_OB_Ini) annotation(Line(points={{-277.5,-133.5},{-2.5,-133.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_F_LO_OB_Ini, BP_A.f_SG2_F_LO_OB_Ini) annotation(Line(points={{-277.5,-138.5},{-2.5,-138.5}}, color={255,0,255}));
      connect(stim_BP_A.f_PZR_P_LO_SP_Reset, BP_A.f_PZR_P_LO_SP_Reset) annotation(Line(points={{-277.5,-143.5},{-2.5,-143.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_P_LO_SP_Reset, BP_A.f_SG1_P_LO_SP_Reset) annotation(Line(points={{-277.5,-148.5},{-2.5,-148.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_P_LO_SP_Reset, BP_A.f_SG2_P_LO_SP_Reset) annotation(Line(points={{-277.5,-153.5},{-2.5,-153.5}}, color={255,0,255}));
      connect(stim_BP_A.f_VOPT_Byp_Sw, BP_A.f_VOPT_Byp_Sw) annotation(Line(points={{-277.5,-158.5},{-2.5,-158.5}}, color={255,0,255}));
      connect(stim_BP_A.f_LOGP_HI_Byp_Sw, BP_A.f_LOGP_HI_Byp_Sw) annotation(Line(points={{-277.5,-163.5},{-2.5,-163.5}}, color={255,0,255}));
      connect(stim_BP_A.f_LPD_HI_Byp_Sw, BP_A.f_LPD_HI_Byp_Sw) annotation(Line(points={{-277.5,-168.5},{-2.5,-168.5}}, color={255,0,255}));
      connect(stim_BP_A.f_DNBR_LO_Byp_Sw, BP_A.f_DNBR_LO_Byp_Sw) annotation(Line(points={{-277.5,-173.5},{-2.5,-173.5}}, color={255,0,255}));
      connect(stim_BP_A.f_PZR_P_HI_Byp_Sw, BP_A.f_PZR_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-178.5},{-2.5,-178.5}}, color={255,0,255}));
      connect(stim_BP_A.f_PZR_P_LO_Byp_Sw, BP_A.f_PZR_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-183.5},{-2.5,-183.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_L_LO_Byp_Sw, BP_A.f_SG1_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-188.5},{-2.5,-188.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_L_LO_Byp_Sw, BP_A.f_SG2_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-193.5},{-2.5,-193.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_L_HI_Byp_Sw, BP_A.f_SG1_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-198.5},{-2.5,-198.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_L_HI_Byp_Sw, BP_A.f_SG2_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-203.5},{-2.5,-203.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_P_LO_Byp_Sw, BP_A.f_SG1_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-208.5},{-2.5,-208.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_P_LO_Byp_Sw, BP_A.f_SG2_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-213.5},{-2.5,-213.5}}, color={255,0,255}));
      connect(stim_BP_A.f_CTMT_P_HI_Byp_Sw, BP_A.f_CTMT_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-218.5},{-2.5,-218.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG1_F_LO_Byp_Sw, BP_A.f_SG1_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-223.5},{-2.5,-223.5}}, color={255,0,255}));
      connect(stim_BP_A.f_SG2_F_LO_Byp_Sw, BP_A.f_SG2_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-228.5},{-2.5,-228.5}}, color={255,0,255}));
      connect(stim_BP_B.f_NPWR_LIN, BP_B.f_NPWR_LIN) annotation(Line(points={{-277.5,-317},{-2.5,-317}}, color={0,0,127}));
      connect(stim_BP_B.f_NPWR_LOG, BP_B.f_NPWR_LOG) annotation(Line(points={{-277.5,-322},{-2.5,-322}}, color={0,0,127}));
      connect(stim_BP_B.f_PZR_P, BP_B.f_PZR_P) annotation(Line(points={{-277.5,-327},{-2.5,-327}}, color={0,0,127}));
      connect(stim_BP_B.f_SG1_L, BP_B.f_SG1_L) annotation(Line(points={{-277.5,-332},{-2.5,-332}}, color={0,0,127}));
      connect(stim_BP_B.f_SG2_L, BP_B.f_SG2_L) annotation(Line(points={{-277.5,-337},{-2.5,-337}}, color={0,0,127}));
      connect(stim_BP_B.f_SG1_P, BP_B.f_SG1_P) annotation(Line(points={{-277.5,-342},{-2.5,-342}}, color={0,0,127}));
      connect(stim_BP_B.f_SG2_P, BP_B.f_SG2_P) annotation(Line(points={{-277.5,-347},{-2.5,-347}}, color={0,0,127}));
      connect(stim_BP_B.f_CTMT_P, BP_B.f_CTMT_P) annotation(Line(points={{-277.5,-352},{-2.5,-352}}, color={0,0,127}));
      connect(stim_BP_B.f_SG1_F, BP_B.f_SG1_F) annotation(Line(points={{-277.5,-357},{-2.5,-357}}, color={0,0,127}));
      connect(stim_BP_B.f_SG2_F, BP_B.f_SG2_F) annotation(Line(points={{-277.5,-362},{-2.5,-362}}, color={0,0,127}));
      connect(stim_BP_B.f_LPD_HI_Trip_In, BP_B.f_LPD_HI_Trip_In) annotation(Line(points={{-277.5,-367},{-2.5,-367}}, color={255,0,255}));
      connect(stim_BP_B.f_LPD_HI_Pretrip_In, BP_B.f_LPD_HI_Pretrip_In) annotation(Line(points={{-277.5,-372},{-2.5,-372}}, color={255,0,255}));
      connect(stim_BP_B.f_DNBR_LO_Trip_In, BP_B.f_DNBR_LO_Trip_In) annotation(Line(points={{-277.5,-377},{-2.5,-377}}, color={255,0,255}));
      connect(stim_BP_B.f_DNBR_LO_Pretrip_In, BP_B.f_DNBR_LO_Pretrip_In) annotation(Line(points={{-277.5,-382},{-2.5,-382}}, color={255,0,255}));
      connect(stim_BP_B.f_CPC_Link_Error, BP_B.f_CPC_Link_Error) annotation(Line(points={{-277.5,-387},{-2.5,-387}}, color={255,0,255}));
      connect(stim_BP_B.f_Module_Error, BP_B.f_Module_Error) annotation(Line(points={{-277.5,-392},{-2.5,-392}}, color={255,0,255}));
      connect(stim_BP_B.f_Channel_Error, BP_B.f_Channel_Error) annotation(Line(points={{-277.5,-397},{-2.5,-397}}, color={255,0,255}));
      connect(stim_BP_B.f_LOGP_HI_OB_Ini, BP_B.f_LOGP_HI_OB_Ini) annotation(Line(points={{-277.5,-402},{-2.5,-402}}, color={255,0,255}));
      connect(stim_BP_B.f_LPD_HI_OB_Ini, BP_B.f_LPD_HI_OB_Ini) annotation(Line(points={{-277.5,-407},{-2.5,-407}}, color={255,0,255}));
      connect(stim_BP_B.f_DNBR_LO_OB_Ini, BP_B.f_DNBR_LO_OB_Ini) annotation(Line(points={{-277.5,-412},{-2.5,-412}}, color={255,0,255}));
      connect(stim_BP_B.f_PZR_P_LO_OB_Ini, BP_B.f_PZR_P_LO_OB_Ini) annotation(Line(points={{-277.5,-417},{-2.5,-417}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_P_LO_OB_Ini, BP_B.f_SG1_P_LO_OB_Ini) annotation(Line(points={{-277.5,-422},{-2.5,-422}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_P_LO_OB_Ini, BP_B.f_SG2_P_LO_OB_Ini) annotation(Line(points={{-277.5,-427},{-2.5,-427}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_F_LO_OB_Ini, BP_B.f_SG1_F_LO_OB_Ini) annotation(Line(points={{-277.5,-432},{-2.5,-432}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_F_LO_OB_Ini, BP_B.f_SG2_F_LO_OB_Ini) annotation(Line(points={{-277.5,-437},{-2.5,-437}}, color={255,0,255}));
      connect(stim_BP_B.f_PZR_P_LO_SP_Reset, BP_B.f_PZR_P_LO_SP_Reset) annotation(Line(points={{-277.5,-442},{-2.5,-442}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_P_LO_SP_Reset, BP_B.f_SG1_P_LO_SP_Reset) annotation(Line(points={{-277.5,-447},{-2.5,-447}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_P_LO_SP_Reset, BP_B.f_SG2_P_LO_SP_Reset) annotation(Line(points={{-277.5,-452},{-2.5,-452}}, color={255,0,255}));
      connect(stim_BP_B.f_VOPT_Byp_Sw, BP_B.f_VOPT_Byp_Sw) annotation(Line(points={{-277.5,-457},{-2.5,-457}}, color={255,0,255}));
      connect(stim_BP_B.f_LOGP_HI_Byp_Sw, BP_B.f_LOGP_HI_Byp_Sw) annotation(Line(points={{-277.5,-462},{-2.5,-462}}, color={255,0,255}));
      connect(stim_BP_B.f_LPD_HI_Byp_Sw, BP_B.f_LPD_HI_Byp_Sw) annotation(Line(points={{-277.5,-467},{-2.5,-467}}, color={255,0,255}));
      connect(stim_BP_B.f_DNBR_LO_Byp_Sw, BP_B.f_DNBR_LO_Byp_Sw) annotation(Line(points={{-277.5,-472},{-2.5,-472}}, color={255,0,255}));
      connect(stim_BP_B.f_PZR_P_HI_Byp_Sw, BP_B.f_PZR_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-477},{-2.5,-477}}, color={255,0,255}));
      connect(stim_BP_B.f_PZR_P_LO_Byp_Sw, BP_B.f_PZR_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-482},{-2.5,-482}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_L_LO_Byp_Sw, BP_B.f_SG1_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-487},{-2.5,-487}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_L_LO_Byp_Sw, BP_B.f_SG2_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-492},{-2.5,-492}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_L_HI_Byp_Sw, BP_B.f_SG1_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-497},{-2.5,-497}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_L_HI_Byp_Sw, BP_B.f_SG2_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-502},{-2.5,-502}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_P_LO_Byp_Sw, BP_B.f_SG1_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-507},{-2.5,-507}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_P_LO_Byp_Sw, BP_B.f_SG2_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-512},{-2.5,-512}}, color={255,0,255}));
      connect(stim_BP_B.f_CTMT_P_HI_Byp_Sw, BP_B.f_CTMT_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-517},{-2.5,-517}}, color={255,0,255}));
      connect(stim_BP_B.f_SG1_F_LO_Byp_Sw, BP_B.f_SG1_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-522},{-2.5,-522}}, color={255,0,255}));
      connect(stim_BP_B.f_SG2_F_LO_Byp_Sw, BP_B.f_SG2_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-527},{-2.5,-527}}, color={255,0,255}));
      connect(stim_BP_C.f_NPWR_LIN, BP_C.f_NPWR_LIN) annotation(Line(points={{-277.5,-615.5},{-2.5,-615.5}}, color={0,0,127}));
      connect(stim_BP_C.f_NPWR_LOG, BP_C.f_NPWR_LOG) annotation(Line(points={{-277.5,-620.5},{-2.5,-620.5}}, color={0,0,127}));
      connect(stim_BP_C.f_PZR_P, BP_C.f_PZR_P) annotation(Line(points={{-277.5,-625.5},{-2.5,-625.5}}, color={0,0,127}));
      connect(stim_BP_C.f_SG1_L, BP_C.f_SG1_L) annotation(Line(points={{-277.5,-630.5},{-2.5,-630.5}}, color={0,0,127}));
      connect(stim_BP_C.f_SG2_L, BP_C.f_SG2_L) annotation(Line(points={{-277.5,-635.5},{-2.5,-635.5}}, color={0,0,127}));
      connect(stim_BP_C.f_SG1_P, BP_C.f_SG1_P) annotation(Line(points={{-277.5,-640.5},{-2.5,-640.5}}, color={0,0,127}));
      connect(stim_BP_C.f_SG2_P, BP_C.f_SG2_P) annotation(Line(points={{-277.5,-645.5},{-2.5,-645.5}}, color={0,0,127}));
      connect(stim_BP_C.f_CTMT_P, BP_C.f_CTMT_P) annotation(Line(points={{-277.5,-650.5},{-2.5,-650.5}}, color={0,0,127}));
      connect(stim_BP_C.f_SG1_F, BP_C.f_SG1_F) annotation(Line(points={{-277.5,-655.5},{-2.5,-655.5}}, color={0,0,127}));
      connect(stim_BP_C.f_SG2_F, BP_C.f_SG2_F) annotation(Line(points={{-277.5,-660.5},{-2.5,-660.5}}, color={0,0,127}));
      connect(stim_BP_C.f_LPD_HI_Trip_In, BP_C.f_LPD_HI_Trip_In) annotation(Line(points={{-277.5,-665.5},{-2.5,-665.5}}, color={255,0,255}));
      connect(stim_BP_C.f_LPD_HI_Pretrip_In, BP_C.f_LPD_HI_Pretrip_In) annotation(Line(points={{-277.5,-670.5},{-2.5,-670.5}}, color={255,0,255}));
      connect(stim_BP_C.f_DNBR_LO_Trip_In, BP_C.f_DNBR_LO_Trip_In) annotation(Line(points={{-277.5,-675.5},{-2.5,-675.5}}, color={255,0,255}));
      connect(stim_BP_C.f_DNBR_LO_Pretrip_In, BP_C.f_DNBR_LO_Pretrip_In) annotation(Line(points={{-277.5,-680.5},{-2.5,-680.5}}, color={255,0,255}));
      connect(stim_BP_C.f_CPC_Link_Error, BP_C.f_CPC_Link_Error) annotation(Line(points={{-277.5,-685.5},{-2.5,-685.5}}, color={255,0,255}));
      connect(stim_BP_C.f_Module_Error, BP_C.f_Module_Error) annotation(Line(points={{-277.5,-690.5},{-2.5,-690.5}}, color={255,0,255}));
      connect(stim_BP_C.f_Channel_Error, BP_C.f_Channel_Error) annotation(Line(points={{-277.5,-695.5},{-2.5,-695.5}}, color={255,0,255}));
      connect(stim_BP_C.f_LOGP_HI_OB_Ini, BP_C.f_LOGP_HI_OB_Ini) annotation(Line(points={{-277.5,-700.5},{-2.5,-700.5}}, color={255,0,255}));
      connect(stim_BP_C.f_LPD_HI_OB_Ini, BP_C.f_LPD_HI_OB_Ini) annotation(Line(points={{-277.5,-705.5},{-2.5,-705.5}}, color={255,0,255}));
      connect(stim_BP_C.f_DNBR_LO_OB_Ini, BP_C.f_DNBR_LO_OB_Ini) annotation(Line(points={{-277.5,-710.5},{-2.5,-710.5}}, color={255,0,255}));
      connect(stim_BP_C.f_PZR_P_LO_OB_Ini, BP_C.f_PZR_P_LO_OB_Ini) annotation(Line(points={{-277.5,-715.5},{-2.5,-715.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_P_LO_OB_Ini, BP_C.f_SG1_P_LO_OB_Ini) annotation(Line(points={{-277.5,-720.5},{-2.5,-720.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_P_LO_OB_Ini, BP_C.f_SG2_P_LO_OB_Ini) annotation(Line(points={{-277.5,-725.5},{-2.5,-725.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_F_LO_OB_Ini, BP_C.f_SG1_F_LO_OB_Ini) annotation(Line(points={{-277.5,-730.5},{-2.5,-730.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_F_LO_OB_Ini, BP_C.f_SG2_F_LO_OB_Ini) annotation(Line(points={{-277.5,-735.5},{-2.5,-735.5}}, color={255,0,255}));
      connect(stim_BP_C.f_PZR_P_LO_SP_Reset, BP_C.f_PZR_P_LO_SP_Reset) annotation(Line(points={{-277.5,-740.5},{-2.5,-740.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_P_LO_SP_Reset, BP_C.f_SG1_P_LO_SP_Reset) annotation(Line(points={{-277.5,-745.5},{-2.5,-745.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_P_LO_SP_Reset, BP_C.f_SG2_P_LO_SP_Reset) annotation(Line(points={{-277.5,-750.5},{-2.5,-750.5}}, color={255,0,255}));
      connect(stim_BP_C.f_VOPT_Byp_Sw, BP_C.f_VOPT_Byp_Sw) annotation(Line(points={{-277.5,-755.5},{-2.5,-755.5}}, color={255,0,255}));
      connect(stim_BP_C.f_LOGP_HI_Byp_Sw, BP_C.f_LOGP_HI_Byp_Sw) annotation(Line(points={{-277.5,-760.5},{-2.5,-760.5}}, color={255,0,255}));
      connect(stim_BP_C.f_LPD_HI_Byp_Sw, BP_C.f_LPD_HI_Byp_Sw) annotation(Line(points={{-277.5,-765.5},{-2.5,-765.5}}, color={255,0,255}));
      connect(stim_BP_C.f_DNBR_LO_Byp_Sw, BP_C.f_DNBR_LO_Byp_Sw) annotation(Line(points={{-277.5,-770.5},{-2.5,-770.5}}, color={255,0,255}));
      connect(stim_BP_C.f_PZR_P_HI_Byp_Sw, BP_C.f_PZR_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-775.5},{-2.5,-775.5}}, color={255,0,255}));
      connect(stim_BP_C.f_PZR_P_LO_Byp_Sw, BP_C.f_PZR_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-780.5},{-2.5,-780.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_L_LO_Byp_Sw, BP_C.f_SG1_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-785.5},{-2.5,-785.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_L_LO_Byp_Sw, BP_C.f_SG2_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-790.5},{-2.5,-790.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_L_HI_Byp_Sw, BP_C.f_SG1_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-795.5},{-2.5,-795.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_L_HI_Byp_Sw, BP_C.f_SG2_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-800.5},{-2.5,-800.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_P_LO_Byp_Sw, BP_C.f_SG1_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-805.5},{-2.5,-805.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_P_LO_Byp_Sw, BP_C.f_SG2_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-810.5},{-2.5,-810.5}}, color={255,0,255}));
      connect(stim_BP_C.f_CTMT_P_HI_Byp_Sw, BP_C.f_CTMT_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-815.5},{-2.5,-815.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG1_F_LO_Byp_Sw, BP_C.f_SG1_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-820.5},{-2.5,-820.5}}, color={255,0,255}));
      connect(stim_BP_C.f_SG2_F_LO_Byp_Sw, BP_C.f_SG2_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-825.5},{-2.5,-825.5}}, color={255,0,255}));
      connect(stim_BP_D.f_NPWR_LIN, BP_D.f_NPWR_LIN) annotation(Line(points={{-277.5,-914},{-2.5,-914}}, color={0,0,127}));
      connect(stim_BP_D.f_NPWR_LOG, BP_D.f_NPWR_LOG) annotation(Line(points={{-277.5,-919},{-2.5,-919}}, color={0,0,127}));
      connect(stim_BP_D.f_PZR_P, BP_D.f_PZR_P) annotation(Line(points={{-277.5,-924},{-2.5,-924}}, color={0,0,127}));
      connect(stim_BP_D.f_SG1_L, BP_D.f_SG1_L) annotation(Line(points={{-277.5,-929},{-2.5,-929}}, color={0,0,127}));
      connect(stim_BP_D.f_SG2_L, BP_D.f_SG2_L) annotation(Line(points={{-277.5,-934},{-2.5,-934}}, color={0,0,127}));
      connect(stim_BP_D.f_SG1_P, BP_D.f_SG1_P) annotation(Line(points={{-277.5,-939},{-2.5,-939}}, color={0,0,127}));
      connect(stim_BP_D.f_SG2_P, BP_D.f_SG2_P) annotation(Line(points={{-277.5,-944},{-2.5,-944}}, color={0,0,127}));
      connect(stim_BP_D.f_CTMT_P, BP_D.f_CTMT_P) annotation(Line(points={{-277.5,-949},{-2.5,-949}}, color={0,0,127}));
      connect(stim_BP_D.f_SG1_F, BP_D.f_SG1_F) annotation(Line(points={{-277.5,-954},{-2.5,-954}}, color={0,0,127}));
      connect(stim_BP_D.f_SG2_F, BP_D.f_SG2_F) annotation(Line(points={{-277.5,-959},{-2.5,-959}}, color={0,0,127}));
      connect(stim_BP_D.f_LPD_HI_Trip_In, BP_D.f_LPD_HI_Trip_In) annotation(Line(points={{-277.5,-964},{-2.5,-964}}, color={255,0,255}));
      connect(stim_BP_D.f_LPD_HI_Pretrip_In, BP_D.f_LPD_HI_Pretrip_In) annotation(Line(points={{-277.5,-969},{-2.5,-969}}, color={255,0,255}));
      connect(stim_BP_D.f_DNBR_LO_Trip_In, BP_D.f_DNBR_LO_Trip_In) annotation(Line(points={{-277.5,-974},{-2.5,-974}}, color={255,0,255}));
      connect(stim_BP_D.f_DNBR_LO_Pretrip_In, BP_D.f_DNBR_LO_Pretrip_In) annotation(Line(points={{-277.5,-979},{-2.5,-979}}, color={255,0,255}));
      connect(stim_BP_D.f_CPC_Link_Error, BP_D.f_CPC_Link_Error) annotation(Line(points={{-277.5,-984},{-2.5,-984}}, color={255,0,255}));
      connect(stim_BP_D.f_Module_Error, BP_D.f_Module_Error) annotation(Line(points={{-277.5,-989},{-2.5,-989}}, color={255,0,255}));
      connect(stim_BP_D.f_Channel_Error, BP_D.f_Channel_Error) annotation(Line(points={{-277.5,-994},{-2.5,-994}}, color={255,0,255}));
      connect(stim_BP_D.f_LOGP_HI_OB_Ini, BP_D.f_LOGP_HI_OB_Ini) annotation(Line(points={{-277.5,-999},{-2.5,-999}}, color={255,0,255}));
      connect(stim_BP_D.f_LPD_HI_OB_Ini, BP_D.f_LPD_HI_OB_Ini) annotation(Line(points={{-277.5,-1004},{-2.5,-1004}}, color={255,0,255}));
      connect(stim_BP_D.f_DNBR_LO_OB_Ini, BP_D.f_DNBR_LO_OB_Ini) annotation(Line(points={{-277.5,-1009},{-2.5,-1009}}, color={255,0,255}));
      connect(stim_BP_D.f_PZR_P_LO_OB_Ini, BP_D.f_PZR_P_LO_OB_Ini) annotation(Line(points={{-277.5,-1014},{-2.5,-1014}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_P_LO_OB_Ini, BP_D.f_SG1_P_LO_OB_Ini) annotation(Line(points={{-277.5,-1019},{-2.5,-1019}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_P_LO_OB_Ini, BP_D.f_SG2_P_LO_OB_Ini) annotation(Line(points={{-277.5,-1024},{-2.5,-1024}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_F_LO_OB_Ini, BP_D.f_SG1_F_LO_OB_Ini) annotation(Line(points={{-277.5,-1029},{-2.5,-1029}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_F_LO_OB_Ini, BP_D.f_SG2_F_LO_OB_Ini) annotation(Line(points={{-277.5,-1034},{-2.5,-1034}}, color={255,0,255}));
      connect(stim_BP_D.f_PZR_P_LO_SP_Reset, BP_D.f_PZR_P_LO_SP_Reset) annotation(Line(points={{-277.5,-1039},{-2.5,-1039}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_P_LO_SP_Reset, BP_D.f_SG1_P_LO_SP_Reset) annotation(Line(points={{-277.5,-1044},{-2.5,-1044}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_P_LO_SP_Reset, BP_D.f_SG2_P_LO_SP_Reset) annotation(Line(points={{-277.5,-1049},{-2.5,-1049}}, color={255,0,255}));
      connect(stim_BP_D.f_VOPT_Byp_Sw, BP_D.f_VOPT_Byp_Sw) annotation(Line(points={{-277.5,-1054},{-2.5,-1054}}, color={255,0,255}));
      connect(stim_BP_D.f_LOGP_HI_Byp_Sw, BP_D.f_LOGP_HI_Byp_Sw) annotation(Line(points={{-277.5,-1059},{-2.5,-1059}}, color={255,0,255}));
      connect(stim_BP_D.f_LPD_HI_Byp_Sw, BP_D.f_LPD_HI_Byp_Sw) annotation(Line(points={{-277.5,-1064},{-2.5,-1064}}, color={255,0,255}));
      connect(stim_BP_D.f_DNBR_LO_Byp_Sw, BP_D.f_DNBR_LO_Byp_Sw) annotation(Line(points={{-277.5,-1069},{-2.5,-1069}}, color={255,0,255}));
      connect(stim_BP_D.f_PZR_P_HI_Byp_Sw, BP_D.f_PZR_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-1074},{-2.5,-1074}}, color={255,0,255}));
      connect(stim_BP_D.f_PZR_P_LO_Byp_Sw, BP_D.f_PZR_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-1079},{-2.5,-1079}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_L_LO_Byp_Sw, BP_D.f_SG1_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-1084},{-2.5,-1084}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_L_LO_Byp_Sw, BP_D.f_SG2_L_LO_Byp_Sw) annotation(Line(points={{-277.5,-1089},{-2.5,-1089}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_L_HI_Byp_Sw, BP_D.f_SG1_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-1094},{-2.5,-1094}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_L_HI_Byp_Sw, BP_D.f_SG2_L_HI_Byp_Sw) annotation(Line(points={{-277.5,-1099},{-2.5,-1099}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_P_LO_Byp_Sw, BP_D.f_SG1_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-1104},{-2.5,-1104}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_P_LO_Byp_Sw, BP_D.f_SG2_P_LO_Byp_Sw) annotation(Line(points={{-277.5,-1109},{-2.5,-1109}}, color={255,0,255}));
      connect(stim_BP_D.f_CTMT_P_HI_Byp_Sw, BP_D.f_CTMT_P_HI_Byp_Sw) annotation(Line(points={{-277.5,-1114},{-2.5,-1114}}, color={255,0,255}));
      connect(stim_BP_D.f_SG1_F_LO_Byp_Sw, BP_D.f_SG1_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-1119},{-2.5,-1119}}, color={255,0,255}));
      connect(stim_BP_D.f_SG2_F_LO_Byp_Sw, BP_D.f_SG2_F_LO_Byp_Sw) annotation(Line(points={{-277.5,-1124},{-2.5,-1124}}, color={255,0,255}));
      connect(stim_CP_A.f_A_Link_Error, CP_A.f_A_Link_Error) annotation(Line(points={{382.5,47.5},{497.5,47.5},{497.5,-616},{517.5,-616}}, color={255,0,255}));
      connect(stim_CP_A.f_B_Link_Error, CP_A.f_B_Link_Error) annotation(Line(points={{382.5,42.5},{494.5,42.5},{494.5,-621},{517.5,-621}}, color={255,0,255}));
      connect(stim_CP_A.f_C_Link_Error, CP_A.f_C_Link_Error) annotation(Line(points={{382.5,37.5},{491.5,37.5},{491.5,-626},{517.5,-626}}, color={255,0,255}));
      connect(stim_CP_A.f_D_Link_Error, CP_A.f_D_Link_Error) annotation(Line(points={{382.5,32.5},{488.5,32.5},{488.5,-631},{517.5,-631}}, color={255,0,255}));
      annotation(experiment(StartTime=0, StopTime=1.57, Interval=0.05, Tolerance=1e-06), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-370,-1174},{615,103.5}})), Documentation(info="<html><p>Loss of reactor coolant flow seen by all four channels: every BP trips on low flow and the coincidence processor initiates a reactor trip. Plot stim_BP_A.f_SG1_F, BP_A.th_SG1_F_LO_Trip, CP_A.f_SG1_F_LO_Coinc and CP_A.f_RT_Init.</p></html>"));
    end LossOfFlow4ch;

  end Scenarios;

  annotation(version="1", Documentation(info="<html><p>Software Design Specification - Notional Four-Channel Reactor Protection System (function-block design). STATUS: SYNTHETIC REFERENCE SPECIFICATION - NOT DERIVED FROM ANY PLANT DESIGN - NOT FOR OPERATIONAL, LICENSING OR SAFETY-CLASSIFIED USE WITHOUT FULL INDEPENDENT V&amp;V. Every constant is an ILLUSTRATIVE placeholder. Generated by tools/export_modelica.py from 2_design/rps_design.json; do not edit by hand. Every block executes once per scan (sample(0, T_scan)); open RPS.Scenarios to simulate.</p></html>"));
end RPS;
